
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    23.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.00000001,              !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),  !- Name
    -6.12,                   !- Latitude {deg}
    106.65,                  !- Longitude {deg}
    7,                       !- Time Zone {hr}
    8;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Untitled (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 Jan,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    25 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Boxing Day,              !- Name
    26 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Monday,           !- Name
    2nd Monday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Sunday,           !- Name
    1st Sunday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    27,                      !- January Ground Temperature {C}
    27,                      !- February Ground Temperature {C}
    27,                      !- March Ground Temperature {C}
    27,                      !- April Ground Temperature {C}
    27,                      !- May Ground Temperature {C}
    27,                      !- June Ground Temperature {C}
    27,                      !- July Ground Temperature {C}
    27,                      !- August Ground Temperature {C}
    27,                      !- September Ground Temperature {C}
    27,                      !- October Ground Temperature {C}
    27,                      !- November Ground Temperature {C}
    27;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    27.5,                    !- January Ground Temperature {C}
    27.4,                    !- February Ground Temperature {C}
    27.4,                    !- March Ground Temperature {C}
    27.4,                    !- April Ground Temperature {C}
    27.5,                    !- May Ground Temperature {C}
    27.6,                    !- June Ground Temperature {C}
    27.8,                    !- July Ground Temperature {C}
    27.8,                    !- August Ground Temperature {C}
    27.9,                    !- September Ground Temperature {C}
    27.8,                    !- October Ground Temperature {C}
    27.8,                    !- November Ground Temperature {C}
    27.6;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    11,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    12,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    29,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    7:00,                    !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    10000,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    17:30,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    10002,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    6:05,                    !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    10001_100_30_25,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    5:30,                    !- Time 1 {hh:mm}
    25,                      !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    30,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    25;                      !- Value Until Time 3

Schedule:Day:Interval,
    12_100_30_25,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    25;                      !- Value Until Time 1

Schedule:Day:Interval,
    10001_0_1_1,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    5:30,                    !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    12_0_1_1,                !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:LIST ===========

Schedule:Day:List,
    1,                       !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    1,                       !- N10
    1,                       !- N11
    1,                       !- N12
    1,                       !- N13
    1,                       !- N14
    1,                       !- N15
    1,                       !- N16
    1,                       !- N17
    1,                       !- N18
    1,                       !- N19
    0,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0;                       !- N25

Schedule:Day:List,
    28,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    30,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- N3
    0,                       !- N4
    0,                       !- N5
    0,                       !- N6
    0,                       !- N7
    0,                       !- N8
    0,                       !- N9
    0,                       !- N10
    0,                       !- N11
    0,                       !- N12
    0,                       !- N13
    0,                       !- N14
    0,                       !- N15
    1,                       !- N16
    1,                       !- N17
    1,                       !- N18
    1,                       !- N19
    0,                       !- N20
    0,                       !- N21
    0,                       !- N22
    0,                       !- N23
    0,                       !- N24
    0,                       !- N25
    0,                       !- N26
    0,                       !- N27
    0,                       !- N28
    0,                       !- N29
    0,                       !- N30
    0,                       !- N31
    0,                       !- N32
    0,                       !- N33
    1,                       !- N34
    1,                       !- N35
    1,                       !- N36
    1,                       !- N37
    1,                       !- N38
    1,                       !- N39
    1,                       !- N40
    1,                       !- N41
    1,                       !- N42
    1,                       !- N43
    1,                       !- N44
    1,                       !- N45
    1,                       !- N46
    1,                       !- N47
    0,                       !- N48
    0;                       !- N49


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    1_Jan,                   !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    1_Feb,                   !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    1_Mar,                   !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    1_Apr,                   !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    1_May,                   !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    1_Jun,                   !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    1_Jul,                   !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    1_Aug,                   !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    1_Sep,                   !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    1_Oct,                   !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    1_Nov,                   !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    1_Dec,                   !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10000_Jan,               !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10000_Feb,               !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10000_Mar,               !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10000_Apr,               !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10000_May,               !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10000_Jun,               !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10000_Jul,               !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10000_Aug,               !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10000_Sep,               !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10000_Oct,               !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10000_Nov,               !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10000_Dec,               !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10002_Jan,               !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    28,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10002_Feb,               !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    28,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10002_Mar,               !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    28,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10002_Apr,               !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    28,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10002_May,               !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    28,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10002_Jun,               !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    28,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10002_Jul,               !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    28,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10002_Aug,               !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    28,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10002_Sep,               !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    28,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10002_Oct,               !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    28,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10002_Nov,               !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    28,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10002_Dec,               !- Name
    29,                      !- Sunday Schedule:Day Name
    28,                      !- Monday Schedule:Day Name
    28,                      !- Tuesday Schedule:Day Name
    28,                      !- Wednesday Schedule:Day Name
    28,                      !- Thursday Schedule:Day Name
    28,                      !- Friday Schedule:Day Name
    29,                      !- Saturday Schedule:Day Name
    29,                      !- Holiday Schedule:Day Name
    28,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    28,                      !- CustomDay1 Schedule:Day Name
    28;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10003_Jan,               !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10003_Feb,               !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10003_Mar,               !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10003_Apr,               !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10003_May,               !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10003_Jun,               !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10003_Jul,               !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10003_Aug,               !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10003_Sep,               !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10003_Oct,               !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10003_Nov,               !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    10003_Dec,               !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling SP Sch_Jan,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling SP Sch_Feb,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling SP Sch_Mar,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling SP Sch_Apr,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling SP Sch_May,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling SP Sch_Jun,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling SP Sch_Jul,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling SP Sch_Aug,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling SP Sch_Sep,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling SP Sch_Oct,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling SP Sch_Nov,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling SP Sch_Dec,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling Availability Sch_Jan,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling Availability Sch_Feb,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling Availability Sch_Mar,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling Availability Sch_Apr,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling Availability Sch_May,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling Availability Sch_Jun,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling Availability Sch_Jul,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling Availability Sch_Aug,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling Availability Sch_Sep,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling Availability Sch_Oct,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling Availability Sch_Nov,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21091 Cooling Availability Sch_Dec,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling SP Sch_Jan,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling SP Sch_Feb,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling SP Sch_Mar,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling SP Sch_Apr,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling SP Sch_May,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling SP Sch_Jun,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling SP Sch_Jul,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling SP Sch_Aug,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling SP Sch_Sep,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling SP Sch_Oct,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling SP Sch_Nov,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling SP Sch_Dec,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling Availability Sch_Jan,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling Availability Sch_Feb,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling Availability Sch_Mar,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling Availability Sch_Apr,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling Availability Sch_May,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling Availability Sch_Jun,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling Availability Sch_Jul,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling Availability Sch_Aug,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling Availability Sch_Sep,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling Availability Sch_Oct,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling Availability Sch_Nov,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21168 Cooling Availability Sch_Dec,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling SP Sch_Jan,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling SP Sch_Feb,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling SP Sch_Mar,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling SP Sch_Apr,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling SP Sch_May,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling SP Sch_Jun,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling SP Sch_Jul,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling SP Sch_Aug,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling SP Sch_Sep,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling SP Sch_Oct,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling SP Sch_Nov,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling SP Sch_Dec,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling Availability Sch_Jan,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling Availability Sch_Feb,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling Availability Sch_Mar,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling Availability Sch_Apr,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling Availability Sch_May,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling Availability Sch_Jun,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling Availability Sch_Jul,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling Availability Sch_Aug,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling Availability Sch_Sep,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling Availability Sch_Oct,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling Availability Sch_Nov,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21179 Cooling Availability Sch_Dec,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling SP Sch_Jan,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling SP Sch_Feb,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling SP Sch_Mar,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling SP Sch_Apr,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling SP Sch_May,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling SP Sch_Jun,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling SP Sch_Jul,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling SP Sch_Aug,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling SP Sch_Sep,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling SP Sch_Oct,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling SP Sch_Nov,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling SP Sch_Dec,!- Name
    10001_100_30_25,         !- Sunday Schedule:Day Name
    10001_100_30_25,         !- Monday Schedule:Day Name
    10001_100_30_25,         !- Tuesday Schedule:Day Name
    10001_100_30_25,         !- Wednesday Schedule:Day Name
    10001_100_30_25,         !- Thursday Schedule:Day Name
    10001_100_30_25,         !- Friday Schedule:Day Name
    10001_100_30_25,         !- Saturday Schedule:Day Name
    10001_100_30_25,         !- Holiday Schedule:Day Name
    10001_100_30_25,         !- SummerDesignDay Schedule:Day Name
    12_100_30_25,            !- WinterDesignDay Schedule:Day Name
    10001_100_30_25,         !- CustomDay1 Schedule:Day Name
    10001_100_30_25;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling Availability Sch_Jan,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling Availability Sch_Feb,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling Availability Sch_Mar,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling Availability Sch_Apr,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling Availability Sch_May,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling Availability Sch_Jun,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling Availability Sch_Jul,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling Availability Sch_Aug,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling Availability Sch_Sep,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling Availability Sch_Oct,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling Availability Sch_Nov,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    21226 Cooling Availability Sch_Dec,  !- Name
    10001_0_1_1,             !- Sunday Schedule:Day Name
    10001_0_1_1,             !- Monday Schedule:Day Name
    10001_0_1_1,             !- Tuesday Schedule:Day Name
    10001_0_1_1,             !- Wednesday Schedule:Day Name
    10001_0_1_1,             !- Thursday Schedule:Day Name
    10001_0_1_1,             !- Friday Schedule:Day Name
    10001_0_1_1,             !- Saturday Schedule:Day Name
    10001_0_1_1,             !- Holiday Schedule:Day Name
    10001_0_1_1,             !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10001_0_1_1,             !- CustomDay1 Schedule:Day Name
    10001_0_1_1;             !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    1,                       !- Name
    Any number,              !- Schedule Type Limits Name
    1_Jan,                   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    1_Feb,                   !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    1_Mar,                   !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    1_Apr,                   !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    1_May,                   !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    1_Jun,                   !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    1_Jul,                   !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    1_Aug,                   !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    1_Sep,                   !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    1_Oct,                   !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    1_Nov,                   !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    1_Dec,                   !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    10000,                   !- Name
    Any number,              !- Schedule Type Limits Name
    10000_Jan,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    10000_Feb,               !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    10000_Mar,               !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    10000_Apr,               !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    10000_May,               !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    10000_Jun,               !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    10000_Jul,               !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    10000_Aug,               !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    10000_Sep,               !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    10000_Oct,               !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    10000_Nov,               !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    10000_Dec,               !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    10002,                   !- Name
    Any number,              !- Schedule Type Limits Name
    10002_Jan,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    10002_Feb,               !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    10002_Mar,               !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    10002_Apr,               !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    10002_May,               !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    10002_Jun,               !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    10002_Jul,               !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    10002_Aug,               !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    10002_Sep,               !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    10002_Oct,               !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    10002_Nov,               !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    10002_Dec,               !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    10003,                   !- Name
    Any number,              !- Schedule Type Limits Name
    10003_Jan,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    10003_Feb,               !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    10003_Mar,               !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    10003_Apr,               !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    10003_May,               !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    10003_Jun,               !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    10003_Jul,               !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    10003_Aug,               !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    10003_Sep,               !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    10003_Oct,               !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    10003_Nov,               !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    10003_Dec,               !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Summer Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Winter Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Summer Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

Schedule:Year,
    21091 Cooling SP Sch,    !- Name
    Any number,              !- Schedule Type Limits Name
    21091 Cooling SP Sch_Jan,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    21091 Cooling SP Sch_Feb,!- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    21091 Cooling SP Sch_Mar,!- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    21091 Cooling SP Sch_Apr,!- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    21091 Cooling SP Sch_May,!- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    21091 Cooling SP Sch_Jun,!- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    21091 Cooling SP Sch_Jul,!- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    21091 Cooling SP Sch_Aug,!- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    21091 Cooling SP Sch_Sep,!- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    21091 Cooling SP Sch_Oct,!- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    21091 Cooling SP Sch_Nov,!- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    21091 Cooling SP Sch_Dec,!- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    21091 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    21091 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    21091 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    21091 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    21091 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    21091 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    21091 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    21091 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    21091 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    21091 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    21091 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    21091 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    21091 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    21168 Cooling SP Sch,    !- Name
    Any number,              !- Schedule Type Limits Name
    21168 Cooling SP Sch_Jan,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    21168 Cooling SP Sch_Feb,!- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    21168 Cooling SP Sch_Mar,!- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    21168 Cooling SP Sch_Apr,!- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    21168 Cooling SP Sch_May,!- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    21168 Cooling SP Sch_Jun,!- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    21168 Cooling SP Sch_Jul,!- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    21168 Cooling SP Sch_Aug,!- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    21168 Cooling SP Sch_Sep,!- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    21168 Cooling SP Sch_Oct,!- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    21168 Cooling SP Sch_Nov,!- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    21168 Cooling SP Sch_Dec,!- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    21168 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    21168 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    21168 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    21168 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    21168 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    21168 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    21168 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    21168 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    21168 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    21168 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    21168 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    21168 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    21168 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    21179 Cooling SP Sch,    !- Name
    Any number,              !- Schedule Type Limits Name
    21179 Cooling SP Sch_Jan,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    21179 Cooling SP Sch_Feb,!- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    21179 Cooling SP Sch_Mar,!- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    21179 Cooling SP Sch_Apr,!- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    21179 Cooling SP Sch_May,!- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    21179 Cooling SP Sch_Jun,!- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    21179 Cooling SP Sch_Jul,!- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    21179 Cooling SP Sch_Aug,!- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    21179 Cooling SP Sch_Sep,!- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    21179 Cooling SP Sch_Oct,!- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    21179 Cooling SP Sch_Nov,!- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    21179 Cooling SP Sch_Dec,!- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    21179 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    21179 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    21179 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    21179 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    21179 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    21179 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    21179 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    21179 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    21179 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    21179 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    21179 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    21179 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    21179 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    21226 Cooling SP Sch,    !- Name
    Any number,              !- Schedule Type Limits Name
    21226 Cooling SP Sch_Jan,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    21226 Cooling SP Sch_Feb,!- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    21226 Cooling SP Sch_Mar,!- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    21226 Cooling SP Sch_Apr,!- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    21226 Cooling SP Sch_May,!- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    21226 Cooling SP Sch_Jun,!- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    21226 Cooling SP Sch_Jul,!- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    21226 Cooling SP Sch_Aug,!- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    21226 Cooling SP Sch_Sep,!- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    21226 Cooling SP Sch_Oct,!- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    21226 Cooling SP Sch_Nov,!- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    21226 Cooling SP Sch_Dec,!- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Year,
    21226 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    21226 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    21226 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    21226 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    21226 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    21226 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    21226 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    21226 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    21226 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    21226 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    21226 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    21226 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    21226 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.0,                     !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0.5;                     !- Field 7

Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    0;                       !- Field 7

Schedule:Compact,
    2,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    7,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    1097,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

Schedule:Compact,
    2209,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 09:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 18:00,            !- Field 7
    0,                       !- Field 8
    Until: 22:00,            !- Field 9
    0.1,                     !- Field 10
    Until: 23:00,            !- Field 11
    0.05,                    !- Field 12
    Until: 24:00,            !- Field 13
    0,                       !- Field 14
    For: Weekends,           !- Field 15
    Until: 09:00,            !- Field 16
    0,                       !- Field 17
    Until: 10:00,            !- Field 18
    0.1,                     !- Field 19
    Until: 12:00,            !- Field 20
    0,                       !- Field 21
    Until: 13:00,            !- Field 22
    0.1,                     !- Field 23
    Until: 15:00,            !- Field 24
    0,                       !- Field 25
    Until: 16:00,            !- Field 26
    0.1,                     !- Field 27
    Until: 18:00,            !- Field 28
    0,                       !- Field 29
    Until: 23:00,            !- Field 30
    0.1,                     !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: Holidays,           !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    For: WinterDesignDay AllOtherDays,  !- Field 37
    Until: 24:00,            !- Field 38
    0;                       !- Field 39

Schedule:Compact,
    2210,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 09:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 10:00,            !- Field 16
    1,                       !- Field 17
    Until: 12:00,            !- Field 18
    0,                       !- Field 19
    Until: 13:00,            !- Field 20
    1,                       !- Field 21
    Until: 15:00,            !- Field 22
    0,                       !- Field 23
    Until: 16:00,            !- Field 24
    1,                       !- Field 25
    Until: 18:00,            !- Field 26
    0,                       !- Field 27
    Until: 23:00,            !- Field 28
    1,                       !- Field 29
    Until: 24:00,            !- Field 30
    0,                       !- Field 31
    For: Holidays,           !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: WinterDesignDay AllOtherDays,  !- Field 35
    Until: 24:00,            !- Field 36
    0;                       !- Field 37

Schedule:Compact,
    2215,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 09:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    0,                       !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0,                       !- Field 15
    Until: 09:00,            !- Field 16
    1,                       !- Field 17
    Until: 18:00,            !- Field 18
    0,                       !- Field 19
    Until: 23:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

Schedule:Compact,
    2216,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 09:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 23:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0.05,                    !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:00,            !- Field 14
    0.05,                    !- Field 15
    Until: 09:00,            !- Field 16
    1,                       !- Field 17
    Until: 18:00,            !- Field 18
    0.05,                    !- Field 19
    Until: 23:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0.05,                    !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

Schedule:Compact,
    2224,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 09:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 18:00,            !- Field 7
    0,                       !- Field 8
    Until: 20:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 11:00,            !- Field 16
    0.5,                     !- Field 17
    Until: 13:00,            !- Field 18
    0,                       !- Field 19
    Until: 14:00,            !- Field 20
    0.5,                     !- Field 21
    Until: 18:00,            !- Field 22
    0,                       !- Field 23
    Until: 21:00,            !- Field 24
    0.5,                     !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Holidays,           !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    For: WinterDesignDay AllOtherDays,  !- Field 31
    Until: 24:00,            !- Field 32
    0;                       !- Field 33

Schedule:Compact,
    2225,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 09:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    0,                       !- Field 8
    Until: 20:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 11:00,            !- Field 16
    1,                       !- Field 17
    Until: 13:00,            !- Field 18
    0,                       !- Field 19
    Until: 14:00,            !- Field 20
    1,                       !- Field 21
    Until: 18:00,            !- Field 22
    0,                       !- Field 23
    Until: 21:00,            !- Field 24
    1,                       !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Holidays,           !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    For: WinterDesignDay AllOtherDays,  !- Field 31
    Until: 24:00,            !- Field 32
    0;                       !- Field 33

Schedule:Compact,
    2235,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 18:00,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 10:00,            !- Field 10
    0,                       !- Field 11
    Until: 24:00,            !- Field 12
    1,                       !- Field 13
    For: Holidays,           !- Field 14
    Until: 24:00,            !- Field 15
    0,                       !- Field 16
    For: WinterDesignDay AllOtherDays,  !- Field 17
    Until: 24:00,            !- Field 18
    0;                       !- Field 19

Schedule:Compact,
    2804,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 09:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 10:00,            !- Field 11
    0.1,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.05,                    !- Field 14
    Until: 23:00,            !- Field 15
    0.1,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.05,                    !- Field 18
    For: Weekends,           !- Field 19
    Until: 07:00,            !- Field 20
    0,                       !- Field 21
    Until: 09:00,            !- Field 22
    0.05,                    !- Field 23
    Until: 23:00,            !- Field 24
    0.1,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.05,                    !- Field 27
    For: Holidays,           !- Field 28
    Until: 07:00,            !- Field 29
    0,                       !- Field 30
    Until: 09:00,            !- Field 31
    0.05,                    !- Field 32
    Until: 23:00,            !- Field 33
    0.1,                     !- Field 34
    Until: 24:00,            !- Field 35
    0.05,                    !- Field 36
    For: WinterDesignDay AllOtherDays,  !- Field 37
    Until: 24:00,            !- Field 38
    0;                       !- Field 39

Schedule:Compact,
    2806,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 24:00,            !- Field 5
    1,                       !- Field 6
    For: Weekends,           !- Field 7
    Until: 07:00,            !- Field 8
    0.05,                    !- Field 9
    Until: 24:00,            !- Field 10
    1,                       !- Field 11
    For: Holidays,           !- Field 12
    Until: 07:00,            !- Field 13
    0.05,                    !- Field 14
    Until: 24:00,            !- Field 15
    1,                       !- Field 16
    For: WinterDesignDay AllOtherDays,  !- Field 17
    Until: 24:00,            !- Field 18
    0;                       !- Field 19

Schedule:Compact,
    8060,                    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1370;                  !- Field 4

Schedule:Compact,
    20001,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays,  !- Field 2
    Until: 24:00,            !- Field 3
    25,                      !- Field 4
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    25;                      !- Field 10

Schedule:Compact,
    20002,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays,  !- Field 2
    Until: 24:00,            !- Field 3
    24,                      !- Field 4
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    24;                      !- Field 10

Schedule:Compact,
    20003,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays,  !- Field 2
    Until: 24:00,            !- Field 3
    26,                      !- Field 4
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    26;                      !- Field 10

Schedule:Compact,
    20004,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays,  !- Field 2
    Until: 24:00,            !- Field 3
    22,                      !- Field 4
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 24:00,            !- Field 9
    22;                      !- Field 10

Schedule:Compact,
    Activity Schedule 21091, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    72;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 21091, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 21101, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    110;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21101, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 21130, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21130, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    DHW Supply Temperature 21130,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    80;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature 21130,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25;                      !- Field 4

Schedule:Compact,
    Activity Schedule 21137, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    99;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 21137, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 21168, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    72;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 21168, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 21179, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    72;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 21179, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 21203, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21203, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    DHW Supply Temperature 21203,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    80;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature 21203,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25;                      !- Field 4

Schedule:Compact,
    Activity Schedule 21210, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    117;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 21210, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 21219, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    72;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 21219, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Activity Schedule 21226, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    72;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 21226, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Component block 9,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Component block 10,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Component block 6,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Component block 17,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Component block 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Component block 18,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Vertical 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Vertical 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Component block 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Component block 19,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Component block 20,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Middle,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .7071;                   !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Right,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .7071;                   !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Left,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .7071;                   !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Component block 23,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .7071;                   !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Component block 21,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .7071;                   !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Component block 25,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .7071;                   !- Field 4

Schedule:Compact,
    Transmittance schedule for Emerald Garden Tipe 150 - Shading Depan,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5;                      !- Field 4

Schedule:Compact,
    21091 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    -50;                     !- Field 4

Schedule:Compact,
    21091 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    21168 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    -50;                     !- Field 4

Schedule:Compact,
    21168 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    21179 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    -50;                     !- Field 4

Schedule:Compact,
    21179 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    21226 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    -50;                     !- Field 4

Schedule:Compact,
    21226 Heating Availability Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    1_1_37,                  !- Name
    Rough,                   !- Roughness
    0.133,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    1_2_9,                   !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    1_3_29,                  !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

Material,
    1_4_34,                  !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    3_1_36,                  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    3_2_20,                  !- Name
    Rough,                   !- Roughness
    0.132,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    3_3_8,                   !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.38,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    3_5_113,                 !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    5_1_10002,               !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5_2_6,                   !- Name
    Rough,                   !- Roughness
    0.11,                    !- Thickness {m}
    0.62,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5_3_66,                  !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    7_1_108,                 !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    9_1_7,                   !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    11_1_4,                  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

Material,
    11_2_20,                 !- Name
    Rough,                   !- Roughness
    0.145,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    15_1_66,                 !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    15_2_11,                 !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    15_3_103,                !- Name
    Rough,                   !- Roughness
    0.118,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    15_4_5,                  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    17_1_33,                 !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    17_2_182,                !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    21_1_17,                 !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    21_2_111,                !- Name
    Rough,                   !- Roughness
    0.148,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    21_3_34,                 !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    23_1_27,                 !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    25_1_10001,              !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

Material:NoMass,
    3_RVAL_4,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    11_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    12_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    19_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    20_RVAL_4,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    23_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    24_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    688,                     !- Name
    Spectral,                !- Optical Data Type
    Asahimas Indoflot Clear 5.0 <FL5.amg>,  !- Window Glass Spectral Data Set Name
    0.00483,                 !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    100,                     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.99,                    !- Solar Transmittance at Normal Incidence
    0.005,                   !- Front Side Solar Reflectance at Normal Incidence
    0.005,                   !- Back Side Solar Reflectance at Normal Incidence
    0.99,                    !- Visible Transmittance at Normal Incidence
    0.005,                   !- Front Side Visible Reflectance at Normal Incidence
    0.005,                   !- Back Side Visible Reflectance at Normal Incidence
    0.99,                    !- Infrared Transmittance at Normal Incidence
    0.005,                   !- Front Side Infrared Hemispherical Emissivity
    0.005,                   !- Back Side Infrared Hemispherical Emissivity
    5,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: MATERIALPROPERTY:GLAZINGSPECTRALDATA ===========

MaterialProperty:GlazingSpectralData,
    Asahimas Indoflot Clear 5.0 <FL5.amg>,  !- Name
    0.3,                     !- Wavelength 1 {micron}
    0,                       !- Transmittance 1
    0.056,                   !- Front Reflectance 1
    0.056,                   !- Back Reflectance 1
    0.305,                   !- Wavelength 2 {micron}
    0,                       !- Transmittance 2
    0.056,                   !- Front Reflectance 2
    0.056,                   !- Back Reflectance 2
    0.31,                    !- Wavelength 3 {micron}
    0.001,                   !- Transmittance 3
    0.056,                   !- Front Reflectance 3
    0.056,                   !- Back Reflectance 3
    0.315,                   !- Wavelength 4 {micron}
    0.004,                   !- Transmittance 4
    0.055,                   !- Front Reflectance 4
    0.055,                   !- Back Reflectance 4
    0.32,                    !- Wavelength 5 {micron}
    0.016,                   !- Transmittance 5
    0.055,                   !- Front Reflectance 5
    0.055,                   !- Back Reflectance 5
    0.325,                   !- N21
    0.048,                   !- N22
    0.055,                   !- N23
    0.055,                   !- N24
    0.33,                    !- N25
    0.114,                   !- N26
    0.055,                   !- N27
    0.055,                   !- N28
    0.335,                   !- N29
    0.215,                   !- N30
    0.057,                   !- N31
    0.057,                   !- N32
    0.34,                    !- N33
    0.34,                    !- N34
    0.06,                    !- N35
    0.06,                    !- N36
    0.345,                   !- N37
    0.469,                   !- N38
    0.065,                   !- N39
    0.065,                   !- N40
    0.35,                    !- N41
    0.582,                   !- N42
    0.07,                    !- N43
    0.07,                    !- N44
    0.355,                   !- N45
    0.673,                   !- N46
    0.074,                   !- N47
    0.074,                   !- N48
    0.36,                    !- N49
    0.739,                   !- N50
    0.078,                   !- N51
    0.078,                   !- N52
    0.365,                   !- N53
    0.781,                   !- N54
    0.08,                    !- N55
    0.08,                    !- N56
    0.37,                    !- N57
    0.798,                   !- N58
    0.081,                   !- N59
    0.081,                   !- N60
    0.375,                   !- N61
    0.8,                     !- N62
    0.081,                   !- N63
    0.081,                   !- N64
    0.38,                    !- N65
    0.801,                   !- N66
    0.08,                    !- N67
    0.08,                    !- N68
    0.385,                   !- N69
    0.812,                   !- N70
    0.081,                   !- N71
    0.081,                   !- N72
    0.39,                    !- N73
    0.831,                   !- N74
    0.082,                   !- N75
    0.082,                   !- N76
    0.395,                   !- N77
    0.85,                    !- N78
    0.083,                   !- N79
    0.083,                   !- N80
    0.4,                     !- N81
    0.861,                   !- N82
    0.084,                   !- N83
    0.084,                   !- N84
    0.41,                    !- N85
    0.866,                   !- N86
    0.083,                   !- N87
    0.083,                   !- N88
    0.42,                    !- N89
    0.864,                   !- N90
    0.082,                   !- N91
    0.082,                   !- N92
    0.43,                    !- N93
    0.864,                   !- N94
    0.082,                   !- N95
    0.082,                   !- N96
    0.44,                    !- N97
    0.866,                   !- N98
    0.081,                   !- N99
    0.081,                   !- N100
    0.45,                    !- N101
    0.872,                   !- N102
    0.081,                   !- N103
    0.081,                   !- N104
    0.46,                    !- N105
    0.88,                    !- N106
    0.081,                   !- N107
    0.081,                   !- N108
    0.47,                    !- N109
    0.885,                   !- N110
    0.081,                   !- N111
    0.081,                   !- N112
    0.48,                    !- N113
    0.888,                   !- N114
    0.08,                    !- N115
    0.08,                    !- N116
    0.49,                    !- N117
    0.89,                    !- N118
    0.08,                    !- N119
    0.08,                    !- N120
    0.5,                     !- N121
    0.892,                   !- N122
    0.08,                    !- N123
    0.08,                    !- N124
    0.51,                    !- N125
    0.893,                   !- N126
    0.079,                   !- N127
    0.079,                   !- N128
    0.52,                    !- N129
    0.894,                   !- N130
    0.079,                   !- N131
    0.079,                   !- N132
    0.53,                    !- N133
    0.893,                   !- N134
    0.078,                   !- N135
    0.078,                   !- N136
    0.54,                    !- N137
    0.892,                   !- N138
    0.077,                   !- N139
    0.077,                   !- N140
    0.55,                    !- N141
    0.89,                    !- N142
    0.076,                   !- N143
    0.076,                   !- N144
    0.56,                    !- N145
    0.888,                   !- N146
    0.076,                   !- N147
    0.076,                   !- N148
    0.57,                    !- N149
    0.885,                   !- N150
    0.075,                   !- N151
    0.075,                   !- N152
    0.58,                    !- N153
    0.881,                   !- N154
    0.074,                   !- N155
    0.074,                   !- N156
    0.59,                    !- N157
    0.876,                   !- N158
    0.074,                   !- N159
    0.074,                   !- N160
    0.6,                     !- N161
    0.872,                   !- N162
    0.073,                   !- N163
    0.073,                   !- N164
    0.61,                    !- N165
    0.867,                   !- N166
    0.073,                   !- N167
    0.073,                   !- N168
    0.62,                    !- N169
    0.861,                   !- N170
    0.072,                   !- N171
    0.072,                   !- N172
    0.63,                    !- N173
    0.854,                   !- N174
    0.071,                   !- N175
    0.071,                   !- N176
    0.64,                    !- N177
    0.848,                   !- N178
    0.07,                    !- N179
    0.07,                    !- N180
    0.65,                    !- N181
    0.842,                   !- N182
    0.07,                    !- N183
    0.07,                    !- N184
    0.66,                    !- N185
    0.835,                   !- N186
    0.069,                   !- N187
    0.069,                   !- N188
    0.67,                    !- N189
    0.829,                   !- N190
    0.069,                   !- N191
    0.069,                   !- N192
    0.68,                    !- N193
    0.821,                   !- N194
    0.068,                   !- N195
    0.068,                   !- N196
    0.69,                    !- N197
    0.813,                   !- N198
    0.067,                   !- N199
    0.067,                   !- N200
    0.7,                     !- N201
    0.806,                   !- N202
    0.067,                   !- N203
    0.067,                   !- N204
    0.71,                    !- N205
    0.798,                   !- N206
    0.066,                   !- N207
    0.066,                   !- N208
    0.72,                    !- N209
    0.79,                    !- N210
    0.065,                   !- N211
    0.065,                   !- N212
    0.73,                    !- N213
    0.783,                   !- N214
    0.065,                   !- N215
    0.065,                   !- N216
    0.74,                    !- N217
    0.774,                   !- N218
    0.064,                   !- N219
    0.064,                   !- N220
    0.75,                    !- N221
    0.766,                   !- N222
    0.064,                   !- N223
    0.064,                   !- N224
    0.76,                    !- N225
    0.759,                   !- N226
    0.063,                   !- N227
    0.063,                   !- N228
    0.77,                    !- N229
    0.75,                    !- N230
    0.063,                   !- N231
    0.063,                   !- N232
    0.78,                    !- N233
    0.743,                   !- N234
    0.062,                   !- N235
    0.062,                   !- N236
    0.79,                    !- N237
    0.736,                   !- N238
    0.062,                   !- N239
    0.062,                   !- N240
    0.8,                     !- N241
    0.729,                   !- N242
    0.061,                   !- N243
    0.061,                   !- N244
    0.81,                    !- N245
    0.722,                   !- N246
    0.061,                   !- N247
    0.061,                   !- N248
    0.82,                    !- N249
    0.716,                   !- N250
    0.061,                   !- N251
    0.061,                   !- N252
    0.83,                    !- N253
    0.709,                   !- N254
    0.062,                   !- N255
    0.062,                   !- N256
    0.84,                    !- N257
    0.704,                   !- N258
    0.064,                   !- N259
    0.064,                   !- N260
    0.85,                    !- N261
    0.698,                   !- N262
    0.063,                   !- N263
    0.063,                   !- N264
    0.86,                    !- N265
    0.694,                   !- N266
    0.063,                   !- N267
    0.063,                   !- N268
    0.87,                    !- N269
    0.69,                    !- N270
    0.062,                   !- N271
    0.062,                   !- N272
    0.88,                    !- N273
    0.685,                   !- N274
    0.062,                   !- N275
    0.062,                   !- N276
    0.89,                    !- N277
    0.682,                   !- N278
    0.062,                   !- N279
    0.062,                   !- N280
    0.9,                     !- N281
    0.679,                   !- N282
    0.061,                   !- N283
    0.061,                   !- N284
    0.91,                    !- N285
    0.676,                   !- N286
    0.061,                   !- N287
    0.061,                   !- N288
    0.92,                    !- N289
    0.673,                   !- N290
    0.061,                   !- N291
    0.061,                   !- N292
    0.93,                    !- N293
    0.671,                   !- N294
    0.061,                   !- N295
    0.061,                   !- N296
    0.94,                    !- N297
    0.668,                   !- N298
    0.06,                    !- N299
    0.06,                    !- N300
    0.95,                    !- N301
    0.666,                   !- N302
    0.06,                    !- N303
    0.06,                    !- N304
    0.96,                    !- N305
    0.665,                   !- N306
    0.06,                    !- N307
    0.06,                    !- N308
    0.97,                    !- N309
    0.663,                   !- N310
    0.06,                    !- N311
    0.06,                    !- N312
    0.98,                    !- N313
    0.662,                   !- N314
    0.059,                   !- N315
    0.059,                   !- N316
    0.99,                    !- N317
    0.661,                   !- N318
    0.059,                   !- N319
    0.059,                   !- N320
    1,                       !- N321
    0.659,                   !- N322
    0.059,                   !- N323
    0.059,                   !- N324
    1.05,                    !- N325
    0.657,                   !- N326
    0.058,                   !- N327
    0.058,                   !- N328
    1.1,                     !- N329
    0.657,                   !- N330
    0.057,                   !- N331
    0.057,                   !- N332
    1.15,                    !- N333
    0.66,                    !- N334
    0.057,                   !- N335
    0.057,                   !- N336
    1.2,                     !- N337
    0.666,                   !- N338
    0.057,                   !- N339
    0.057,                   !- N340
    1.25,                    !- N341
    0.675,                   !- N342
    0.057,                   !- N343
    0.057,                   !- N344
    1.3,                     !- N345
    0.687,                   !- N346
    0.057,                   !- N347
    0.057,                   !- N348
    1.35,                    !- N349
    0.702,                   !- N350
    0.058,                   !- N351
    0.058,                   !- N352
    1.4,                     !- N353
    0.718,                   !- N354
    0.061,                   !- N355
    0.061,                   !- N356
    1.45,                    !- N357
    0.737,                   !- N358
    0.063,                   !- N359
    0.063,                   !- N360
    1.5,                     !- N361
    0.756,                   !- N362
    0.063,                   !- N363
    0.063,                   !- N364
    1.55,                    !- N365
    0.771,                   !- N366
    0.062,                   !- N367
    0.062,                   !- N368
    1.6,                     !- N369
    0.782,                   !- N370
    0.062,                   !- N371
    0.062,                   !- N372
    1.65,                    !- N373
    0.788,                   !- N374
    0.061,                   !- N375
    0.061,                   !- N376
    1.7,                     !- N377
    0.791,                   !- N378
    0.061,                   !- N379
    0.061,                   !- N380
    1.75,                    !- N381
    0.791,                   !- N382
    0.061,                   !- N383
    0.061,                   !- N384
    1.8,                     !- N385
    0.79,                    !- N386
    0.062,                   !- N387
    0.062,                   !- N388
    1.85,                    !- N389
    0.789,                   !- N390
    0.062,                   !- N391
    0.062,                   !- N392
    1.9,                     !- N393
    0.789,                   !- N394
    0.071,                   !- N395
    0.071,                   !- N396
    1.95,                    !- N397
    0.789,                   !- N398
    0.074,                   !- N399
    0.074,                   !- N400
    2,                       !- N401
    0.79,                    !- N402
    0.07,                    !- N403
    0.07,                    !- N404
    2.05,                    !- N405
    0.792,                   !- N406
    0.066,                   !- N407
    0.066,                   !- N408
    2.1,                     !- N409
    0.794,                   !- N410
    0.063,                   !- N411
    0.063,                   !- N412
    2.15,                    !- N413
    0.793,                   !- N414
    0.062,                   !- N415
    0.062,                   !- N416
    2.2,                     !- N417
    0.778,                   !- N418
    0.06,                    !- N419
    0.06,                    !- N420
    2.25,                    !- N421
    0.779,                   !- N422
    0.059,                   !- N423
    0.059,                   !- N424
    2.3,                     !- N425
    0.788,                   !- N426
    0.059,                   !- N427
    0.059,                   !- N428
    2.35,                    !- N429
    0.792,                   !- N430
    0.061,                   !- N431
    0.061,                   !- N432
    2.4,                     !- N433
    0.79,                    !- N434
    0.064,                   !- N435
    0.064,                   !- N436
    2.45,                    !- N437
    0.781,                   !- N438
    0.066,                   !- N439
    0.066,                   !- N440
    2.5,                     !- N441
    0.772,                   !- N442
    0.069,                   !- N443
    0.069;                   !- N444


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

Construction,
    1,                       !- Name
    1_1_37,                  !- Outside Layer
    1_2_9,                   !- Layer 2
    1_3_29,                  !- Layer 3
    1_4_34;                  !- Layer 4

Construction,
    2,                       !- Name
    1_4_34,                  !- Outside Layer
    1_3_29,                  !- Layer 2
    1_2_9,                   !- Layer 3
    1_1_37;                  !- Layer 4

Construction,
    3,                       !- Name
    3_1_36,                  !- Outside Layer
    3_2_20,                  !- Layer 2
    3_3_8,                   !- Layer 3
    3_RVAL_4,                !- Layer 4
    3_5_113;                 !- Layer 5

Construction,
    4,                       !- Name
    3_5_113,                 !- Outside Layer
    4_RVAL_2,                !- Layer 2
    3_3_8,                   !- Layer 3
    3_2_20,                  !- Layer 4
    3_1_36;                  !- Layer 5

Construction,
    5,                       !- Name
    5_1_10002,               !- Outside Layer
    5_2_6,                   !- Layer 2
    5_3_66;                  !- Layer 3

Construction,
    6,                       !- Name
    5_3_66,                  !- Outside Layer
    5_2_6,                   !- Layer 2
    5_1_10002;               !- Layer 3

Construction,
    7,                       !- Name
    7_1_108;                 !- Outside Layer

Construction,
    8,                       !- Name
    7_1_108;                 !- Outside Layer

Construction,
    9,                       !- Name
    9_1_7;                   !- Outside Layer

Construction,
    10,                      !- Name
    9_1_7;                   !- Outside Layer

Construction,
    11,                      !- Name
    11_1_4,                  !- Outside Layer
    11_2_20,                 !- Layer 2
    11_RVAL_3,               !- Layer 3
    3_5_113;                 !- Layer 4

Construction,
    12,                      !- Name
    3_5_113,                 !- Outside Layer
    12_RVAL_2,               !- Layer 2
    11_2_20,                 !- Layer 3
    11_1_4;                  !- Layer 4

Construction,
    13,                      !- Name
    7_1_108;                 !- Outside Layer

Construction,
    14,                      !- Name
    7_1_108;                 !- Outside Layer

Construction,
    15,                      !- Name
    15_1_66,                 !- Outside Layer
    15_2_11,                 !- Layer 2
    15_3_103,                !- Layer 3
    15_4_5;                  !- Layer 4

Construction,
    16,                      !- Name
    15_4_5,                  !- Outside Layer
    15_3_103,                !- Layer 2
    15_2_11,                 !- Layer 3
    15_1_66;                 !- Layer 4

Construction,
    17,                      !- Name
    17_1_33,                 !- Outside Layer
    17_2_182;                !- Layer 2

Construction,
    18,                      !- Name
    17_2_182,                !- Outside Layer
    17_1_33;                 !- Layer 2

Construction,
    19,                      !- Name
    3_5_113,                 !- Outside Layer
    19_RVAL_2,               !- Layer 2
    3_3_8,                   !- Layer 3
    3_2_20,                  !- Layer 4
    3_1_36;                  !- Layer 5

Construction,
    20,                      !- Name
    3_1_36,                  !- Outside Layer
    3_2_20,                  !- Layer 2
    3_3_8,                   !- Layer 3
    20_RVAL_4,               !- Layer 4
    3_5_113;                 !- Layer 5

Construction,
    21,                      !- Name
    21_1_17,                 !- Outside Layer
    21_2_111,                !- Layer 2
    21_3_34;                 !- Layer 3

Construction,
    22,                      !- Name
    21_3_34,                 !- Outside Layer
    21_2_111,                !- Layer 2
    21_1_17;                 !- Layer 3

Construction,
    23,                      !- Name
    23_1_27,                 !- Outside Layer
    23_RVAL_2,               !- Layer 2
    23_1_27;                 !- Layer 3

Construction,
    24,                      !- Name
    23_1_27,                 !- Outside Layer
    24_RVAL_2,               !- Layer 2
    23_1_27;                 !- Layer 3

Construction,
    25,                      !- Name
    25_1_10001;              !- Outside Layer

Construction,
    26,                      !- Name
    25_1_10001;              !- Outside Layer

Construction,
    Single Glass Emerald - 1001,  !- Name
    688;                     !- Outside Layer

Construction,
    Perfectly Clear - 1002,  !- Name
    100;                     !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    21091,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    43.5132,                 !- Volume {m3}
    13.3941,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    21101,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    134.2213,                !- Volume {m3}
    36.4473,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    21121,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    54.0328,                 !- Volume {m3}
    14.6724,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    21130,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    10.0138,                 !- Volume {m3}
    2.7192,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    21137,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    32.3757,                 !- Volume {m3}
    9.9455,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    21149,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    130.0371,                !- Volume {m3}
    85.571,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    21168,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    45.8014,                 !- Volume {m3}
    13.3696,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    21179,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.7646,                 !- Volume {m3}
    9.7319,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    21189,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    66.2788,                 !- Volume {m3}
    12.1329,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    21203,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    9.5299,                  !- Volume {m3}
    2.5932,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    21210,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    5.562,                   !- Volume {m3}
    1.5135,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    21219,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    13.2619,                 !- Volume {m3}
    3.6087,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    21226,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.8805,                 !- Volume {m3}
    9.7634,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    21238,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    9.0429,                  !- Volume {m3}
    9.8756,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    21247,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    9.4142,                  !- Volume {m3}
    12.112,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    21091_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    21091,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.79715356,             !- Vertex 1 X-coordinate {m}
    4.82221809,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.94715356,             !- Vertex 2 X-coordinate {m}
    4.82221799,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.94715356,             !- Vertex 3 X-coordinate {m}
    8.24721809,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.79715356,             !- Vertex 4 X-coordinate {m}
    8.24721809,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21091_GroundFloor_0_0_1, !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    21091,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.94715356,             !- Vertex 1 X-coordinate {m}
    4.12551023,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.07215356,             !- Vertex 2 X-coordinate {m}
    4.12551023,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.07215356,             !- Vertex 3 X-coordinate {m}
    8.24721809,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.94715356,             !- Vertex 4 X-coordinate {m}
    8.24721809,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21091_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    21091,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21238_Floor_1_0_10000,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.07215356,             !- Vertex 1 X-coordinate {m}
    4.82221809,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -1.79715356,             !- Vertex 2 X-coordinate {m}
    4.82221809,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -1.79715356,             !- Vertex 3 X-coordinate {m}
    8.24721809,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -5.07215356,             !- Vertex 4 X-coordinate {m}
    8.24721809,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21238_Floor_1_0_10000,   !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    21238,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21091_Ceiling_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.79715356,             !- Vertex 1 X-coordinate {m}
    4.82221809,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -5.07215356,             !- Vertex 2 X-coordinate {m}
    4.82221809,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -5.07215356,             !- Vertex 3 X-coordinate {m}
    8.24721809,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -1.79715356,             !- Vertex 4 X-coordinate {m}
    8.24721809,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21091_Ceiling_1_1_0,     !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    21091,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21247_Floor_2_0_10001,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.07215356,             !- Vertex 1 X-coordinate {m}
    4.12551023,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -1.94715356,             !- Vertex 2 X-coordinate {m}
    4.12551023,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -1.94715356,             !- Vertex 3 X-coordinate {m}
    4.82221799,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -5.07215356,             !- Vertex 4 X-coordinate {m}
    4.82221809,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21247_Floor_2_0_10001,   !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    21247,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21091_Ceiling_1_1_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.94715356,             !- Vertex 1 X-coordinate {m}
    4.12551023,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -5.07215356,             !- Vertex 2 X-coordinate {m}
    4.12551023,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -5.07215356,             !- Vertex 3 X-coordinate {m}
    4.82221809,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -1.94715356,             !- Vertex 4 X-coordinate {m}
    4.82221799,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21091_Partition_2_0_0,   !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21091,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Partition_7_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.9471535623,           !- Vertex 1 X-coordinate {m}
    4.12551023,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.9471535623,           !- Vertex 2 X-coordinate {m}
    4.82221799,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.9471535623,           !- Vertex 3 X-coordinate {m}
    4.82221799,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -1.9471535623,           !- Vertex 4 X-coordinate {m}
    4.12551023,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Partition_7_0_10002,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21091_Partition_2_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.9471535623,           !- Vertex 1 X-coordinate {m}
    4.82221799,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.9471535623,           !- Vertex 2 X-coordinate {m}
    4.12551023,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.9471535623,           !- Vertex 3 X-coordinate {m}
    4.12551023,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -1.9471535623,           !- Vertex 4 X-coordinate {m}
    4.82221799,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21091_Partition_3_0_0,   !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21091,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Partition_6_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.9471535666,           !- Vertex 1 X-coordinate {m}
    4.8222179873,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.7971535666,           !- Vertex 2 X-coordinate {m}
    4.8222180917,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.7971535666,           !- Vertex 3 X-coordinate {m}
    4.8222180917,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -1.9471535666,           !- Vertex 4 X-coordinate {m}
    4.8222179873,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Partition_6_0_10003,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21091_Partition_3_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.7971535666,           !- Vertex 1 X-coordinate {m}
    4.8222180917,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.9471535666,           !- Vertex 2 X-coordinate {m}
    4.8222179873,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.9471535666,           !- Vertex 3 X-coordinate {m}
    4.8222179873,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -1.7971535666,           !- Vertex 4 X-coordinate {m}
    4.8222180917,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21091_Wall_4_0_0,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21091,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.7971535623,           !- Vertex 1 X-coordinate {m}
    4.82221809,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.7971535623,           !- Vertex 2 X-coordinate {m}
    8.09721809,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.7971535623,           !- Vertex 3 X-coordinate {m}
    8.09721809,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -1.7971535623,           !- Vertex 4 X-coordinate {m}
    4.82221809,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21091_Wall_5_0_0,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21091,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.94715356,             !- Vertex 1 X-coordinate {m}
    8.2472180917,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.92215356,             !- Vertex 2 X-coordinate {m}
    8.2472180917,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.92215356,             !- Vertex 3 X-coordinate {m}
    8.2472180917,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -1.94715356,             !- Vertex 4 X-coordinate {m}
    8.2472180917,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21091_Wall_6_0_0,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21091,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.0721535623,           !- Vertex 1 X-coordinate {m}
    8.09721809,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -5.0721535623,           !- Vertex 2 X-coordinate {m}
    4.12551023,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -5.0721535623,           !- Vertex 3 X-coordinate {m}
    4.12551023,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -5.0721535623,           !- Vertex 4 X-coordinate {m}
    8.09721809,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21091_Partition_7_0_0,   !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21091,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21130_Partition_3_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.92215356,             !- Vertex 1 X-coordinate {m}
    4.1255102263,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.93822628,             !- Vertex 2 X-coordinate {m}
    4.1255102263,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.93822628,             !- Vertex 3 X-coordinate {m}
    4.1255102263,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -4.92215356,             !- Vertex 4 X-coordinate {m}
    4.1255102263,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21130_Partition_3_0_10004,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21130,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21091_Partition_7_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.93822628,             !- Vertex 1 X-coordinate {m}
    4.1255102263,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.92215356,             !- Vertex 2 X-coordinate {m}
    4.1255102263,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.92215356,             !- Vertex 3 X-coordinate {m}
    4.1255102263,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -2.93822628,             !- Vertex 4 X-coordinate {m}
    4.1255102263,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21091_Partition_8_0_0,   !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21091,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Partition_8_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.93822628,             !- Vertex 1 X-coordinate {m}
    4.1255102263,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.94715356,             !- Vertex 2 X-coordinate {m}
    4.1255102263,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.94715356,             !- Vertex 3 X-coordinate {m}
    4.1255102263,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -2.93822628,             !- Vertex 4 X-coordinate {m}
    4.1255102263,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Partition_8_0_10006,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21091_Partition_8_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.94715356,             !- Vertex 1 X-coordinate {m}
    4.1255102263,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.93822628,             !- Vertex 2 X-coordinate {m}
    4.1255102263,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.93822628,             !- Vertex 3 X-coordinate {m}
    4.1255102263,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -1.94715356,             !- Vertex 4 X-coordinate {m}
    4.1255102263,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.93822628,             !- Vertex 1 X-coordinate {m}
    0.79029594,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.92215356,             !- Vertex 2 X-coordinate {m}
    0.79029594,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.92215356,             !- Vertex 3 X-coordinate {m}
    2.75489727,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.93822628,             !- Vertex 4 X-coordinate {m}
    2.75489727,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_GroundFloor_0_0_1, !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.94715356,             !- Vertex 1 X-coordinate {m}
    -.78594783,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.14715356,             !- Vertex 2 X-coordinate {m}
    -.78594783,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.14715356,             !- Vertex 3 X-coordinate {m}
    0.79029594,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.94715356,             !- Vertex 4 X-coordinate {m}
    0.79029594,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_GroundFloor_0_0_2, !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.94715356,             !- Vertex 1 X-coordinate {m}
    0.79029594,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.93822628,             !- Vertex 2 X-coordinate {m}
    0.79029594,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.93822628,             !- Vertex 3 X-coordinate {m}
    4.12551023,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.94715356,             !- Vertex 4 X-coordinate {m}
    4.12551023,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_GroundFloor_0_0_3, !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.00284644,              !- Vertex 1 X-coordinate {m}
    3.16820894,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.92784644,              !- Vertex 2 X-coordinate {m}
    3.16820894,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.92784644,              !- Vertex 3 X-coordinate {m}
    4.6781417378,            !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.00284644,              !- Vertex 4 X-coordinate {m}
    4.67814179,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_GroundFloor_0_0_4, !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.92784644,              !- Vertex 1 X-coordinate {m}
    -.78594783,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.94715356,             !- Vertex 2 X-coordinate {m}
    -.78594783,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.94715356,             !- Vertex 3 X-coordinate {m}
    4.67813904,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.92784644,              !- Vertex 4 X-coordinate {m}
    4.6781417378,            !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_GroundFloor_0_0_5, !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.77784644,              !- Vertex 1 X-coordinate {m}
    3.16820894,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.00284644,              !- Vertex 2 X-coordinate {m}
    3.16820894,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.00284644,              !- Vertex 3 X-coordinate {m}
    5.92221846,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.77784644,              !- Vertex 4 X-coordinate {m}
    5.92221846,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21168_Floor_0_0_10008,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.84715356,             !- Vertex 1 X-coordinate {m}
    -.78594783,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    1.70284644,              !- Vertex 2 X-coordinate {m}
    -.78594783,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    1.70284644,              !- Vertex 3 X-coordinate {m}
    -.11414168,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -1.84715356,             !- Vertex 4 X-coordinate {m}
    -.11414168,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21168_Floor_0_0_10008,   !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    21168,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Ceiling_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.70284644,              !- Vertex 1 X-coordinate {m}
    -.78594783,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -1.84715356,             !- Vertex 2 X-coordinate {m}
    -.78594783,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -1.84715356,             !- Vertex 3 X-coordinate {m}
    -.11414168,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    1.70284644,              !- Vertex 4 X-coordinate {m}
    -.11414168,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Ceiling_1_1_0,     !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21179_Floor_0_0_10009,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.70284644,              !- Vertex 1 X-coordinate {m}
    -.78594783,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    1.92784644,              !- Vertex 2 X-coordinate {m}
    -.78594783,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    1.92784644,              !- Vertex 3 X-coordinate {m}
    0.7887951525,            !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    1.70284644,              !- Vertex 4 X-coordinate {m}
    0.79029594,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21179_Floor_0_0_10009,   !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    21179,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Ceiling_1_1_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.92784644,              !- Vertex 1 X-coordinate {m}
    -.78594783,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    1.70284644,              !- Vertex 2 X-coordinate {m}
    -.78594783,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    1.70284644,              !- Vertex 3 X-coordinate {m}
    0.79029594,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    1.92784644,              !- Vertex 4 X-coordinate {m}
    0.7887951525,            !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Ceiling_1_2_0,     !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21189_Floor_0_0_10010,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.84815356,             !- Vertex 1 X-coordinate {m}
    0.79129594,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    1.92784644,              !- Vertex 2 X-coordinate {m}
    0.79129594,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    1.92784644,              !- Vertex 3 X-coordinate {m}
    1.75009867,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -1.84815356,             !- Vertex 4 X-coordinate {m}
    1.75009867,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21189_Floor_0_0_10010,   !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    21189,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Ceiling_1_2_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.92784644,              !- Vertex 1 X-coordinate {m}
    0.79129594,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -1.84815356,             !- Vertex 2 X-coordinate {m}
    0.79129594,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -1.84815356,             !- Vertex 3 X-coordinate {m}
    1.75009867,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    1.92784644,              !- Vertex 4 X-coordinate {m}
    1.75009867,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Ceiling_1_2_1,     !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21189_Floor_0_0_10011,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8471535597,           !- Vertex 1 X-coordinate {m}
    -.1141416847,            !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    1.7028464397,            !- Vertex 2 X-coordinate {m}
    -.1141416791,            !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    1.7028464352,            !- Vertex 3 X-coordinate {m}
    0.79029594,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -1.8471535642,           !- Vertex 4 X-coordinate {m}
    0.7912959366,            !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21189_Floor_0_0_10011,   !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    21189,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Ceiling_1_2_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.7028464397,            !- Vertex 1 X-coordinate {m}
    -.1141416791,            !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -1.8471535597,           !- Vertex 2 X-coordinate {m}
    -.1141416847,            !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -1.8471535642,           !- Vertex 3 X-coordinate {m}
    0.7912959366,            !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    1.7028464352,            !- Vertex 4 X-coordinate {m}
    0.79029594,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Ceiling_1_2_2,     !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21189_Floor_0_0_10012,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.93822628,             !- Vertex 1 X-coordinate {m}
    2.75489727,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -1.84815356,             !- Vertex 2 X-coordinate {m}
    2.75489727,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -1.84815356,             !- Vertex 3 X-coordinate {m}
    2.85970139,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -2.93822628,             !- Vertex 4 X-coordinate {m}
    2.85970139,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21189_Floor_0_0_10012,   !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    21189,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Ceiling_1_2_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.84815356,             !- Vertex 1 X-coordinate {m}
    2.75489727,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -2.93822628,             !- Vertex 2 X-coordinate {m}
    2.75489727,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -2.93822628,             !- Vertex 3 X-coordinate {m}
    2.85970139,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -1.84815356,             !- Vertex 4 X-coordinate {m}
    2.85970139,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Ceiling_1_2_3,     !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21189_Floor_0_0_10013,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.92215356,             !- Vertex 1 X-coordinate {m}
    2.70870139,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -1.84815356,             !- Vertex 2 X-coordinate {m}
    2.70870139,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -1.84815356,             !- Vertex 3 X-coordinate {m}
    2.75489727,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -4.92215356,             !- Vertex 4 X-coordinate {m}
    2.75489727,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21189_Floor_0_0_10013,   !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    21189,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Ceiling_1_2_3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.84815356,             !- Vertex 1 X-coordinate {m}
    2.70870139,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -4.92215356,             !- Vertex 2 X-coordinate {m}
    2.70870139,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -4.92215356,             !- Vertex 3 X-coordinate {m}
    2.75489727,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -1.84815356,             !- Vertex 4 X-coordinate {m}
    2.75489727,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Ceiling_1_2_4,     !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21189_Floor_0_0_10014,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.84815356,             !- Vertex 1 X-coordinate {m}
    1.75009867,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    1.92784644,              !- Vertex 2 X-coordinate {m}
    1.75009867,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    1.92784644,              !- Vertex 3 X-coordinate {m}
    2.85970139,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -1.84815356,             !- Vertex 4 X-coordinate {m}
    2.85970139,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21189_Floor_0_0_10014,   !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    21189,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Ceiling_1_2_4,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.92784644,              !- Vertex 1 X-coordinate {m}
    1.75009867,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -1.84815356,             !- Vertex 2 X-coordinate {m}
    1.75009867,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -1.84815356,             !- Vertex 3 X-coordinate {m}
    2.85970139,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    1.92784644,              !- Vertex 4 X-coordinate {m}
    2.85970139,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Ceiling_1_2_5,     !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21189_Floor_0_0_10015,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.92115356,             !- Vertex 1 X-coordinate {m}
    0.79129594,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -1.84815356,             !- Vertex 2 X-coordinate {m}
    0.79129594,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -1.84815356,             !- Vertex 3 X-coordinate {m}
    2.70870139,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -4.92115356,             !- Vertex 4 X-coordinate {m}
    2.70870139,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21189_Floor_0_0_10015,   !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    21189,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Ceiling_1_2_5,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.84815356,             !- Vertex 1 X-coordinate {m}
    0.79129594,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -4.92115356,             !- Vertex 2 X-coordinate {m}
    0.79129594,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -4.92115356,             !- Vertex 3 X-coordinate {m}
    2.70870139,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -1.84815356,             !- Vertex 4 X-coordinate {m}
    2.70870139,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Ceiling_1_3_1,     !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21210_Floor_0_0_10017,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.85284644,              !- Vertex 1 X-coordinate {m}
    3.16820894,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    2.80337723,              !- Vertex 2 X-coordinate {m}
    3.16820894,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    2.80337723,              !- Vertex 3 X-coordinate {m}
    4.06738562,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    1.85284644,              !- Vertex 4 X-coordinate {m}
    4.06738562,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21210_Floor_0_0_10017,   !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    21210,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Ceiling_1_3_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.80337723,              !- Vertex 1 X-coordinate {m}
    3.16820894,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    1.85284644,              !- Vertex 2 X-coordinate {m}
    3.16820894,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    1.85284644,              !- Vertex 3 X-coordinate {m}
    4.06738562,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    2.80337723,              !- Vertex 4 X-coordinate {m}
    4.06738562,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Ceiling_1_4_0,     !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21219_Floor_0_0_10018,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.80337723,              !- Vertex 1 X-coordinate {m}
    3.16820894,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    4.77784644,              !- Vertex 2 X-coordinate {m}
    3.16820894,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    4.77784644,              !- Vertex 3 X-coordinate {m}
    4.06738562,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    2.80337723,              !- Vertex 4 X-coordinate {m}
    4.06738562,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21219_Floor_0_0_10018,   !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    21219,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Ceiling_1_4_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.77784644,              !- Vertex 1 X-coordinate {m}
    3.16820894,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    2.80337723,              !- Vertex 2 X-coordinate {m}
    3.16820894,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    2.80337723,              !- Vertex 3 X-coordinate {m}
    4.06738562,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    4.77784644,              !- Vertex 4 X-coordinate {m}
    4.06738562,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Ceiling_1_5_0,     !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21226_Floor_0_0_10019,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.14715356,             !- Vertex 1 X-coordinate {m}
    -.78594783,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -1.84715356,             !- Vertex 2 X-coordinate {m}
    -.78594783,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -1.84715356,             !- Vertex 3 X-coordinate {m}
    0.79029594,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -2.14715356,             !- Vertex 4 X-coordinate {m}
    0.79029594,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21226_Floor_0_0_10019,   !- Name
    Floor,                   !- Surface Type
    10,                      !- Construction Name
    21226,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Ceiling_1_5_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.84715356,             !- Vertex 1 X-coordinate {m}
    -.78594783,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -2.14715356,             !- Vertex 2 X-coordinate {m}
    -.78594783,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -2.14715356,             !- Vertex 3 X-coordinate {m}
    0.79029594,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -1.84715356,             !- Vertex 4 X-coordinate {m}
    0.79029594,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Ceiling_1_6_0,     !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21247_Floor_2_0_10020,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.94715356,             !- Vertex 1 X-coordinate {m}
    4.12551023,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    1.85284644,              !- Vertex 2 X-coordinate {m}
    4.12551023,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    1.85284644,              !- Vertex 3 X-coordinate {m}
    4.67814169,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -1.94715356,             !- Vertex 4 X-coordinate {m}
    4.67813904,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21247_Floor_2_0_10020,   !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    21247,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Ceiling_1_6_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.85284644,              !- Vertex 1 X-coordinate {m}
    4.12551023,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -1.94715356,             !- Vertex 2 X-coordinate {m}
    4.12551023,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -1.94715356,             !- Vertex 3 X-coordinate {m}
    4.67813904,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    1.85284644,              !- Vertex 4 X-coordinate {m}
    4.67814169,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Ceiling_1_6_1,     !- Name
    Ceiling,                 !- Surface Type
    3,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21247_Floor_2_0_10021,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.93822628,             !- Vertex 1 X-coordinate {m}
    2.85970139,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    1.85284644,              !- Vertex 2 X-coordinate {m}
    2.85970139,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    1.85284644,              !- Vertex 3 X-coordinate {m}
    4.12551023,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    -2.93822628,             !- Vertex 4 X-coordinate {m}
    4.12551023,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21247_Floor_2_0_10021,   !- Name
    Floor,                   !- Surface Type
    4,                       !- Construction Name
    21247,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Ceiling_1_6_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.85284644,              !- Vertex 1 X-coordinate {m}
    2.85970139,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    -2.93822628,             !- Vertex 2 X-coordinate {m}
    2.85970139,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    -2.93822628,             !- Vertex 3 X-coordinate {m}
    4.12551023,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    1.85284644,              !- Vertex 4 X-coordinate {m}
    4.12551023,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Roof_1_7_0,        !- Name
    Roof,                    !- Surface Type
    11,                      !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.00284644,              !- Vertex 1 X-coordinate {m}
    4.67814179,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    4.7778464381,            !- Vertex 2 X-coordinate {m}
    4.6781437251,            !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    4.7778464425,            !- Vertex 3 X-coordinate {m}
    5.9222184551,            !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    2.0028464425,            !- Vertex 4 X-coordinate {m}
    5.92221846,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Roof_1_7_1,        !- Name
    Roof,                    !- Surface Type
    11,                      !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8528464359,            !- Vertex 1 X-coordinate {m}
    4.0673856154,            !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    4.7778464359,            !- Vertex 2 X-coordinate {m}
    4.0673856151,            !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    4.7778464381,            !- Vertex 3 X-coordinate {m}
    4.6781437251,            !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    1.85284644,              !- Vertex 4 X-coordinate {m}
    4.6781416854,            !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Wall_2_0_0,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.7778464377,            !- Vertex 1 X-coordinate {m}
    3.16820894,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.7778464377,            !- Vertex 2 X-coordinate {m}
    5.92221846,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.7778464377,            !- Vertex 3 X-coordinate {m}
    5.92221846,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    4.7778464377,            !- Vertex 4 X-coordinate {m}
    3.16820894,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Wall_3_0_0,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.77784644,              !- Vertex 1 X-coordinate {m}
    5.9222184573,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.00284644,              !- Vertex 2 X-coordinate {m}
    5.9222184573,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.00284644,              !- Vertex 3 X-coordinate {m}
    5.9222184573,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    4.77784644,              !- Vertex 4 X-coordinate {m}
    5.9222184573,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Wall_4_0_0,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0028464377,            !- Vertex 1 X-coordinate {m}
    5.92221846,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.0028464377,            !- Vertex 2 X-coordinate {m}
    4.82222063,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.0028464377,            !- Vertex 3 X-coordinate {m}
    4.82222063,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    2.0028464377,            !- Vertex 4 X-coordinate {m}
    5.92221846,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Wall_4_0_1,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0028464377,            !- Vertex 1 X-coordinate {m}
    4.82222063,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.0028464377,            !- Vertex 2 X-coordinate {m}
    4.67814179,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.0028464377,            !- Vertex 3 X-coordinate {m}
    4.67814179,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    2.0028464377,            !- Vertex 4 X-coordinate {m}
    4.82222063,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Wall_5_0_0,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8528465337,            !- Vertex 1 X-coordinate {m}
    4.678141685,             !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.7971534663,           !- Vertex 2 X-coordinate {m}
    4.6781391443,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.7971534663,           !- Vertex 3 X-coordinate {m}
    4.6781391443,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    1.8528465337,            !- Vertex 4 X-coordinate {m}
    4.678141685,             !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Wall_5_0_1,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0028464337,            !- Vertex 1 X-coordinate {m}
    4.6781417894,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.8528465337,            !- Vertex 2 X-coordinate {m}
    4.678141685,             !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.8528465337,            !- Vertex 3 X-coordinate {m}
    4.678141685,             !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    2.0028464337,            !- Vertex 4 X-coordinate {m}
    4.6781417894,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Partition_9_0_0,   !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21130_Partition_2_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.9382262835,           !- Vertex 1 X-coordinate {m}
    4.12551023,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.9382262835,           !- Vertex 2 X-coordinate {m}
    2.75489727,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.9382262835,           !- Vertex 3 X-coordinate {m}
    2.75489727,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -2.9382262835,           !- Vertex 4 X-coordinate {m}
    4.12551023,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21130_Partition_2_0_10022,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21130,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Partition_9_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.9382262835,           !- Vertex 1 X-coordinate {m}
    2.75489727,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.9382262835,           !- Vertex 2 X-coordinate {m}
    4.12551023,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.9382262835,           !- Vertex 3 X-coordinate {m}
    4.12551023,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -2.9382262835,           !- Vertex 4 X-coordinate {m}
    2.75489727,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21130_Partition_5_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.93822628,             !- Vertex 1 X-coordinate {m}
    2.7548972744,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.92215356,             !- Vertex 2 X-coordinate {m}
    2.7548972744,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.92215356,             !- Vertex 3 X-coordinate {m}
    2.7548972744,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -2.93822628,             !- Vertex 4 X-coordinate {m}
    2.7548972744,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21130_Partition_5_0_10023,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21130,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.92215356,             !- Vertex 1 X-coordinate {m}
    2.7548972744,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.93822628,             !- Vertex 2 X-coordinate {m}
    2.7548972744,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.93822628,             !- Vertex 3 X-coordinate {m}
    2.7548972744,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -4.92215356,             !- Vertex 4 X-coordinate {m}
    2.7548972744,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Wall_11_0_0,       !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.9221535623,           !- Vertex 1 X-coordinate {m}
    2.75489727,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.9221535623,           !- Vertex 2 X-coordinate {m}
    0.79029594,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.9221535623,           !- Vertex 3 X-coordinate {m}
    0.79029594,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -4.9221535623,           !- Vertex 4 X-coordinate {m}
    2.75489727,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21137_Partition_3_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.92215356,             !- Vertex 1 X-coordinate {m}
    0.7902959445,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.14715356,             !- Vertex 2 X-coordinate {m}
    0.7902959445,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.14715356,             !- Vertex 3 X-coordinate {m}
    0.7902959445,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -4.92215356,             !- Vertex 4 X-coordinate {m}
    0.7902959445,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21137_Partition_3_0_10024,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21137,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.14715356,             !- Vertex 1 X-coordinate {m}
    0.7902959445,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.92215356,             !- Vertex 2 X-coordinate {m}
    0.7902959445,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.92215356,             !- Vertex 3 X-coordinate {m}
    0.7902959445,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -2.14715356,             !- Vertex 4 X-coordinate {m}
    0.7902959445,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21137_Partition_2_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1471535623,           !- Vertex 1 X-coordinate {m}
    0.79029594,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.1471535623,           !- Vertex 2 X-coordinate {m}
    -.78594783,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.1471535623,           !- Vertex 3 X-coordinate {m}
    -.78594783,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -2.1471535623,           !- Vertex 4 X-coordinate {m}
    0.79029594,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21137_Partition_2_0_10025,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21137,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1471535623,           !- Vertex 1 X-coordinate {m}
    -.78594783,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.1471535623,           !- Vertex 2 X-coordinate {m}
    0.79029594,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.1471535623,           !- Vertex 3 X-coordinate {m}
    0.79029594,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -2.1471535623,           !- Vertex 4 X-coordinate {m}
    -.78594783,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21137_Partition_7_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.14715356,             !- Vertex 1 X-coordinate {m}
    -.7859478329,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -1.99715356,             !- Vertex 2 X-coordinate {m}
    -.7859478329,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.99715356,             !- Vertex 3 X-coordinate {m}
    -.7859478329,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -2.14715356,             !- Vertex 4 X-coordinate {m}
    -.7859478329,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21137_Partition_7_0_10027,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21137,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.99715356,             !- Vertex 1 X-coordinate {m}
    -.7859478329,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -2.14715356,             !- Vertex 2 X-coordinate {m}
    -.7859478329,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -2.14715356,             !- Vertex 3 X-coordinate {m}
    -.7859478329,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -1.99715356,             !- Vertex 4 X-coordinate {m}
    -.7859478329,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Wall_15_0_0,       !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.99715356,             !- Vertex 1 X-coordinate {m}
    -.7859478329,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.85284644,              !- Vertex 2 X-coordinate {m}
    -.7859478329,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.85284644,              !- Vertex 3 X-coordinate {m}
    -.7859478329,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    -1.99715356,             !- Vertex 4 X-coordinate {m}
    -.7859478329,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21121_Partition_5_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.85284644,              !- Vertex 1 X-coordinate {m}
    -.7859478329,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.92784644,              !- Vertex 2 X-coordinate {m}
    -.7859478329,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.92784644,              !- Vertex 3 X-coordinate {m}
    -.7859478329,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    1.85284644,              !- Vertex 4 X-coordinate {m}
    -.7859478329,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Partition_5_0_10028,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.92784644,              !- Vertex 1 X-coordinate {m}
    -.7859478329,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.85284644,              !- Vertex 2 X-coordinate {m}
    -.7859478329,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.85284644,              !- Vertex 3 X-coordinate {m}
    -.7859478329,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    1.92784644,              !- Vertex 4 X-coordinate {m}
    -.7859478329,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21121_Partition_4_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.9278464377,            !- Vertex 1 X-coordinate {m}
    -.78594783,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.9278464377,            !- Vertex 2 X-coordinate {m}
    3.09320894,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.9278464377,            !- Vertex 3 X-coordinate {m}
    3.09320894,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    1.9278464377,            !- Vertex 4 X-coordinate {m}
    -.78594783,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Partition_4_0_10029,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.9278464377,            !- Vertex 1 X-coordinate {m}
    3.09320894,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.9278464377,            !- Vertex 2 X-coordinate {m}
    -.78594783,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.9278464377,            !- Vertex 3 X-coordinate {m}
    -.78594783,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    1.9278464377,            !- Vertex 4 X-coordinate {m}
    3.09320894,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Partition_17_0_1,  !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21121_Partition_4_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.9278464377,            !- Vertex 1 X-coordinate {m}
    3.09320894,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.9278464377,            !- Vertex 2 X-coordinate {m}
    3.16820894,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.9278464377,            !- Vertex 3 X-coordinate {m}
    3.16820894,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    1.9278464377,            !- Vertex 4 X-coordinate {m}
    3.09320894,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Partition_4_0_10030,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Partition_17_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.9278464377,            !- Vertex 1 X-coordinate {m}
    3.16820894,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.9278464377,            !- Vertex 2 X-coordinate {m}
    3.09320894,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.9278464377,            !- Vertex 3 X-coordinate {m}
    3.09320894,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    1.9278464377,            !- Vertex 4 X-coordinate {m}
    3.16820894,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Partition_18_0_0,  !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21121_Partition_3_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.00284644,              !- Vertex 1 X-coordinate {m}
    3.1682089415,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.77784644,              !- Vertex 2 X-coordinate {m}
    3.1682089415,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.77784644,              !- Vertex 3 X-coordinate {m}
    3.1682089415,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    2.00284644,              !- Vertex 4 X-coordinate {m}
    3.1682089415,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Partition_3_0_10031,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Partition_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.77784644,              !- Vertex 1 X-coordinate {m}
    3.1682089415,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.00284644,              !- Vertex 2 X-coordinate {m}
    3.1682089415,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.00284644,              !- Vertex 3 X-coordinate {m}
    3.1682089415,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    4.77784644,              !- Vertex 4 X-coordinate {m}
    3.1682089415,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21101_Partition_18_0_1,  !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21101,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21121_Partition_3_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.92784644,              !- Vertex 1 X-coordinate {m}
    3.1682089415,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.00284644,              !- Vertex 2 X-coordinate {m}
    3.1682089415,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.00284644,              !- Vertex 3 X-coordinate {m}
    3.1682089415,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    1.92784644,              !- Vertex 4 X-coordinate {m}
    3.1682089415,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Partition_3_0_10033,  !- Name
    Wall,                    !- Surface Type
    6,                       !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21101_Partition_18_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.00284644,              !- Vertex 1 X-coordinate {m}
    3.1682089415,            !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.92784644,              !- Vertex 2 X-coordinate {m}
    3.1682089415,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.92784644,              !- Vertex 3 X-coordinate {m}
    3.1682089415,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    2.00284644,              !- Vertex 4 X-coordinate {m}
    3.1682089415,            !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.07784644,              !- Vertex 1 X-coordinate {m}
    -2.3778153,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.00284644,              !- Vertex 2 X-coordinate {m}
    -2.3778153,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.00284644,              !- Vertex 3 X-coordinate {m}
    -1.0028153,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.07784644,              !- Vertex 4 X-coordinate {m}
    -1.0028153,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_GroundFloor_0_0_1, !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.77784644,              !- Vertex 1 X-coordinate {m}
    -2.3778153,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.07784644,              !- Vertex 2 X-coordinate {m}
    -2.3778153,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.07784644,              !- Vertex 3 X-coordinate {m}
    3.01820894,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.77784644,              !- Vertex 4 X-coordinate {m}
    3.01820894,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    15,                      !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21179_Floor_0_0_10034,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.07784644,              !- Vertex 1 X-coordinate {m}
    -1.0028153,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    4.77784644,              !- Vertex 2 X-coordinate {m}
    -1.0028153,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    4.77784644,              !- Vertex 3 X-coordinate {m}
    0.76978516,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    2.07784644,              !- Vertex 4 X-coordinate {m}
    0.78779463,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21179_Floor_0_0_10034,   !- Name
    Floor,                   !- Surface Type
    16,                      !- Construction Name
    21179,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21121_Ceiling_1_0_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.77784644,              !- Vertex 1 X-coordinate {m}
    -1.0028153,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    2.07784644,              !- Vertex 2 X-coordinate {m}
    -1.0028153,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    2.07784644,              !- Vertex 3 X-coordinate {m}
    0.78779463,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    4.77784644,              !- Vertex 4 X-coordinate {m}
    0.76978516,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Ceiling_1_0_1,     !- Name
    Ceiling,                 !- Surface Type
    15,                      !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21179_Floor_0_0_10035,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.00284644,              !- Vertex 1 X-coordinate {m}
    -2.3778153,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    4.77784644,              !- Vertex 2 X-coordinate {m}
    -2.3778153,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    4.77784644,              !- Vertex 3 X-coordinate {m}
    -1.0028153,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    2.00284644,              !- Vertex 4 X-coordinate {m}
    -1.0028153,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21179_Floor_0_0_10035,   !- Name
    Floor,                   !- Surface Type
    16,                      !- Construction Name
    21179,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21121_Ceiling_1_0_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.77784644,              !- Vertex 1 X-coordinate {m}
    -2.3778153,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    2.00284644,              !- Vertex 2 X-coordinate {m}
    -2.3778153,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    2.00284644,              !- Vertex 3 X-coordinate {m}
    -1.0028153,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    4.77784644,              !- Vertex 4 X-coordinate {m}
    -1.0028153,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Ceiling_1_1_0,     !- Name
    Ceiling,                 !- Surface Type
    15,                      !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21189_Floor_0_0_10036,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.07784644,              !- Vertex 1 X-coordinate {m}
    0.7877946269,            !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    2.80337723,              !- Vertex 2 X-coordinate {m}
    0.78295521,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    2.80337723,              !- Vertex 3 X-coordinate {m}
    2.08971457,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    2.07784644,              !- Vertex 4 X-coordinate {m}
    2.08971457,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21189_Floor_0_0_10036,   !- Name
    Floor,                   !- Surface Type
    16,                      !- Construction Name
    21189,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21121_Ceiling_1_1_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.80337723,              !- Vertex 1 X-coordinate {m}
    0.78295521,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    2.07784644,              !- Vertex 2 X-coordinate {m}
    0.7877946269,            !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    2.07784644,              !- Vertex 3 X-coordinate {m}
    2.08971457,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    2.80337723,              !- Vertex 4 X-coordinate {m}
    2.08971457,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Ceiling_1_2_0,     !- Name
    Ceiling,                 !- Surface Type
    15,                      !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21203_Floor_0_0_10037,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.80337723,              !- Vertex 1 X-coordinate {m}
    0.78295521,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    4.77784644,              !- Vertex 2 X-coordinate {m}
    0.7697851562,            !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    4.77784644,              !- Vertex 3 X-coordinate {m}
    2.08971457,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    2.80337723,              !- Vertex 4 X-coordinate {m}
    2.08971457,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21203_Floor_0_0_10037,   !- Name
    Floor,                   !- Surface Type
    16,                      !- Construction Name
    21203,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21121_Ceiling_1_2_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.77784644,              !- Vertex 1 X-coordinate {m}
    0.7697851562,            !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    2.80337723,              !- Vertex 2 X-coordinate {m}
    0.78295521,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    2.80337723,              !- Vertex 3 X-coordinate {m}
    2.08971457,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    4.77784644,              !- Vertex 4 X-coordinate {m}
    2.08971457,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Ceiling_1_3_0,     !- Name
    Ceiling,                 !- Surface Type
    15,                      !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21210_Floor_0_0_10038,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.07784644,              !- Vertex 1 X-coordinate {m}
    2.08971457,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    2.80337723,              !- Vertex 2 X-coordinate {m}
    2.08971457,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    2.80337723,              !- Vertex 3 X-coordinate {m}
    3.01820894,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    2.07784644,              !- Vertex 4 X-coordinate {m}
    3.01820894,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21210_Floor_0_0_10038,   !- Name
    Floor,                   !- Surface Type
    16,                      !- Construction Name
    21210,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21121_Ceiling_1_3_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.80337723,              !- Vertex 1 X-coordinate {m}
    2.08971457,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    2.07784644,              !- Vertex 2 X-coordinate {m}
    2.08971457,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    2.07784644,              !- Vertex 3 X-coordinate {m}
    3.01820894,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    2.80337723,              !- Vertex 4 X-coordinate {m}
    3.01820894,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Ceiling_1_4_0,     !- Name
    Ceiling,                 !- Surface Type
    15,                      !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21219_Floor_0_0_10039,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.80337723,              !- Vertex 1 X-coordinate {m}
    2.08971457,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    4.77784644,              !- Vertex 2 X-coordinate {m}
    2.08971457,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    4.77784644,              !- Vertex 3 X-coordinate {m}
    3.01820894,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    2.80337723,              !- Vertex 4 X-coordinate {m}
    3.01820894,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21219_Floor_0_0_10039,   !- Name
    Floor,                   !- Surface Type
    16,                      !- Construction Name
    21219,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21121_Ceiling_1_4_0,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.77784644,              !- Vertex 1 X-coordinate {m}
    2.08971457,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
    2.80337723,              !- Vertex 2 X-coordinate {m}
    2.08971457,              !- Vertex 2 Y-coordinate {m}
    3.6826158577,            !- Vertex 2 Z-coordinate {m}
    2.80337723,              !- Vertex 3 X-coordinate {m}
    3.01820894,              !- Vertex 3 Y-coordinate {m}
    3.6826158577,            !- Vertex 3 Z-coordinate {m}
    4.77784644,              !- Vertex 4 X-coordinate {m}
    3.01820894,              !- Vertex 4 Y-coordinate {m}
    3.6826158577;            !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Wall_2_0_0,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.7778464377,            !- Vertex 1 X-coordinate {m}
    -2.3778153,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.7778464377,            !- Vertex 2 X-coordinate {m}
    3.01820894,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.7778464377,            !- Vertex 3 X-coordinate {m}
    3.01820894,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    4.7778464377,            !- Vertex 4 X-coordinate {m}
    -2.3778153,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Wall_6_1_0,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0028464377,            !- Vertex 1 X-coordinate {m}
    -1.0028153,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    2.0028464377,            !- Vertex 2 X-coordinate {m}
    -2.3778153,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.0028464377,            !- Vertex 3 X-coordinate {m}
    -2.3778153,              !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    2.0028464377,            !- Vertex 4 X-coordinate {m}
    -1.0028153,              !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Wall_7_0_0,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0028464415,            !- Vertex 1 X-coordinate {m}
    -2.3778153027,           !- Vertex 1 Y-coordinate {m}
    2.40847797,              !- Vertex 1 Z-coordinate {m}
    4.7778464415,            !- Vertex 2 X-coordinate {m}
    -2.377815301,            !- Vertex 2 Y-coordinate {m}
    2.40847797,              !- Vertex 2 Z-coordinate {m}
    4.7778464415,            !- Vertex 3 X-coordinate {m}
    -2.377815301,            !- Vertex 3 Y-coordinate {m}
    2.55994931,              !- Vertex 3 Z-coordinate {m}
    2.0028464415,            !- Vertex 4 X-coordinate {m}
    -2.3778153027,           !- Vertex 4 Y-coordinate {m}
    2.55994931;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Wall_7_1_0,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0028464415,            !- Vertex 1 X-coordinate {m}
    -2.3778153027,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.7778464415,            !- Vertex 2 X-coordinate {m}
    -2.377815301,            !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.7778464415,            !- Vertex 3 X-coordinate {m}
    -2.377815301,            !- Vertex 3 Y-coordinate {m}
    2.40847797,              !- Vertex 3 Z-coordinate {m}
    2.0028464415,            !- Vertex 4 X-coordinate {m}
    -2.3778153027,           !- Vertex 4 Y-coordinate {m}
    2.40847797;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21121_Wall_7_1_1,        !- Name
    Wall,                    !- Surface Type
    5,                       !- Construction Name
    21121,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.0028464415,            !- Vertex 1 X-coordinate {m}
    -2.3778153027,           !- Vertex 1 Y-coordinate {m}
    2.55994931,              !- Vertex 1 Z-coordinate {m}
    4.7778464415,            !- Vertex 2 X-coordinate {m}
    -2.377815301,            !- Vertex 2 Y-coordinate {m}
    2.55994931,              !- Vertex 2 Z-coordinate {m}
    4.7778464415,            !- Vertex 3 X-coordinate {m}
    -2.377815301,            !- Vertex 3 Y-coordinate {m}
    3.68261586,              !- Vertex 3 Z-coordinate {m}
    2.0028464415,            !- Vertex 4 X-coordinate {m}
    -2.3778153027,           !- Vertex 4 Y-coordinate {m}
    3.68261586;              !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21130_GroundFloor_0_0_0, !- Name
    Floor,                   !- Surface Type
    1,                       !- Construction Name
    21130,                   !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.93822628,             !- Vertex 1 X-coordinate {m}
    2.75489727,              !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -4.92215356,             !- Vertex 2 X-coordinate {m}
    2.75489727,              !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -4.92215356,             !- Vertex 3 X-coordinate {m}
    4.12551023,              !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -2.93822628,             !- Vertex 4 X-coordinate {m}
    4.12551023,              !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21130_Ceiling_1_0_0,     !- Name
    Ceiling,                 !- Surface Type
    9,                       !- Construction Name
    21130,                   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21189_Floor_0_0_10040,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.92215356,             !- Vertex 1 X-coordinate {m}
    2.75489727,              !- Vertex 1 Y-coordinate {m}
    3.6826158577,            !- Vertex 1 Z-coordinate {m}
