
OS:Version,
  {307803c8-a362-4ee8-9e0b-ab83c12b6e7c}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Site,
  {eebf93c4-020a-4faa-bca1-09d39b94e586}, !- Handle
  JAKARTA-SOEKARNO-HA,                    !- Name
  -6.12,                                  !- Latitude {deg}
  106.65,                                 !- Longitude {deg}
  7,                                      !- Time Zone {hr}
  8,                                      !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {cdb99402-9b2b-4f5b-a5ac-39be6563eb24}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No;                                     !- Do HVAC Sizing Simulation for Sizing Periods

OS:Building,
  {529b9efa-d753-4b1d-b693-38fd4956815f}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ShadowCalculation,
  {d01d3f56-e68a-4a51-bb7d-ee57fe860fa2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {88c919ad-4840-45bd-bb63-9f18702de7dd}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  2000,                                   !- Surface Temperature Upper Limit {C}
  1e-08,                                  !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
  1000;                                   !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

OS:Timestep,
  {bcabb5a7-d567-4c7d-93be-b2b3ba6268d4}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {52d805b2-9192-4a2d-b7d0-94a01d105ab5}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:RunPeriod,
  {027d70eb-6885-4172-a1e2-edb0dea8fd7d}, !- Handle
  IDN-Res (01-01:31-12),                  !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  Yes,                                    !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {faad8da5-8279-4063-b6fb-8ff6e763ed30}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriodControl:SpecialDays,
  {03b0d9fd-de27-44fa-94f0-5a960126a08a}, !- Handle
  New Years Day,                          !- Name
  1 Jan,                                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c64a3442-1be2-477d-838f-2e665398400e}, !- Handle
  Christmas Day,                          !- Name
  25 Dec,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {31f0f053-4541-403d-8bf2-db7168cd9444}, !- Handle
  Boxing Day,                             !- Name
  26 Dec,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {3a6c35a5-ab0a-496b-8eaa-a70d12e04071}, !- Handle
  Easter Monday,                          !- Name
  2nd Monday in April,                    !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {85397cb2-4639-4f27-a05b-cf404a022bdf}, !- Handle
  Easter Sunday,                          !- Name
  1st Sunday in April,                    !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:ScheduleTypeLimits,
  {eeaaecd5-9ec7-44f1-96b5-db6e93547eab}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:ScheduleTypeLimits,
  {471bda04-3d73-4b01-8f4d-96a50192efe7}, !- Handle
  Fraction 1,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {5a4c6a2c-6a7b-41ca-9014-13df0ff10e9e}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {26df541b-e3bd-4753-9c30-ec1376399807}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {8404a466-0fa4-478e-81c1-04ba54c7106b}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {ecc12f6c-ca68-4ae6-af09-84f541f5a5f1}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:Schedule:Compact,
  {71918397-f746-4b38-a99e-93af6ba114d0}, !- Handle
  Off,                                    !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {5ce11c60-367b-4783-a784-6dcc282f8605}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:Schedule:Compact,
  {cdecc01e-68c5-4677-a20b-d90b22797bf8}, !- Handle
  Work efficiency,                        !- Name
  {04c3b98d-d1f6-4a69-8940-b0811124439b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {7dbb02f5-b893-4694-ba0a-c18f1283f451}, !- Handle
  cooling_sch,                            !- Name
  {5a4c6a2c-6a7b-41ca-9014-13df0ff10e9e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  25,                                     !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 5:30,                            !- Field 6
  25,                                     !- Field 7
  Until: 21:00,                           !- Field 8
  30,                                     !- Field 9
  Until: 24:00,                           !- Field 10
  25;                                     !- Field 11

OS:Schedule:Compact,
  {cef95d95-8f13-467d-a16b-f75e9ddc5931}, !- Handle
  heating_sch,                            !- Name
  {5a4c6a2c-6a7b-41ca-9014-13df0ff10e9e}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  -50;                                    !- Field 4

OS:ScheduleTypeLimits,
  {edea3759-de6a-4a8b-b9ac-f198e2d3c384}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Compact,
  {b8cbd672-4d68-44a3-9ea5-6c8ad51d3156}, !- Handle
  heating_avail_sch,                      !- Name
  {edea3759-de6a-4a8b-b9ac-f198e2d3c384}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {1270a969-398f-4f7a-9c4e-72b327457029}, !- Handle
  cooling_avail_sch,                      !- Name
  {edea3759-de6a-4a8b-b9ac-f198e2d3c384}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {a7549c9c-e5ff-4105-bb24-2f07e5a210b1}, !- Handle
  Schedule Type Limits 5;                 !- Name

OS:Schedule:Compact,
  {7d4c545e-2285-408c-ae68-570faff18e78}, !- Handle
  OpaqueShade,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {838ee375-2b7b-462d-9157-e44372b70d10}, !- Handle
  Schedule Type Limits 6;                 !- Name

OS:Schedule:Compact,
  {769dca76-a927-4088-936f-304984c945d4}, !- Handle
  Zone Comfort Control Type Sched,        !- Name
  {26df541b-e3bd-4753-9c30-ec1376399807}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {f088a4a0-c2c7-4b37-8e7d-b0f0ea9f29e6}, !- Handle
  Design Days Only,                       !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {e880d949-1e0f-4961-b1de-5c0212c52c78}, !- Handle
  Schedule Type Limits 7;                 !- Name

OS:Schedule:Compact,
  {3035143a-e30c-499b-9f03-c2907c1bbaf4}, !- Handle
  TypOperativeTempControlSch,             !- Name
  {5a4c6a2c-6a7b-41ca-9014-13df0ff10e9e}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  0.0,                                    !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0.5;                                    !- Field 7

OS:Schedule:Compact,
  {bbd6ca00-32a6-4e2e-826a-66474b6fa2e4}, !- Handle
  OnWinterDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {e75e2487-2370-4420-89d2-929eb551154f}, !- Handle
  Schedule Type Limits 8;                 !- Name

OS:Schedule:Compact,
  {ed214d19-eb1b-406a-aff4-f887f8ad1955}, !- Handle
  OnSummerDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {bc08e579-15d6-4211-87d8-03bafdf372d4}, !- Handle
  Schedule Type Limits 9;                 !- Name

OS:Schedule:Compact,
  {a1fd8fa4-f739-409c-bbb4-b5e6f2b2b20d}, !- Handle
  2,                                      !- Name
  {80bf2acf-140c-4a95-b2d4-bd3592eae4ec}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {dd155bf2-22e0-4125-abf5-2a1892d662ad}, !- Handle
  Schedule Type Limits 10;                !- Name

OS:Schedule:Compact,
  {9881cca7-d77c-4aa4-8ca1-8096aa8775dc}, !- Handle
  8060,                                   !- Name
  {4fa5b232-4ee1-4a07-834d-c31ed10c24b0}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.1370;                                 !- Field 4

OS:ScheduleTypeLimits,
  {de871eab-b7f7-4ee0-a427-af148cceb9dc}, !- Handle
  Schedule Type Limits 11;                !- Name

OS:Schedule:Compact,
  {1093f16c-9ae3-490b-a9b9-02f3291c699b}, !- Handle
  Activity Schedule Kitchen,              !- Name
  {094eae50-f78c-4d1c-a122-22697e49bc2c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {356fa169-e1b1-4d48-b902-5e0acb8a28a9}, !- Handle
  Schedule Type Limits 12;                !- Name

OS:Schedule:Compact,
  {5bd5bf7b-4c27-4892-a311-1cb59d0f5a85}, !- Handle
  Clothing Schedule Kitchen,              !- Name
  {9f78c13c-a29b-402a-8bcd-2a62570faa51}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

OS:ScheduleTypeLimits,
  {eb680892-097b-465d-8e78-e0fc112c9fd2}, !- Handle
  Schedule Type Limits 13;                !- Name

OS:Schedule:Compact,
  {d23f4fd4-4f3e-4aa4-ab29-625c28206097}, !- Handle
  Activity Schedule Bath,                 !- Name
  {094eae50-f78c-4d1c-a122-22697e49bc2c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  108;                                    !- Field 4

OS:ScheduleTypeLimits,
  {f0126e77-5e3a-4be9-b143-cf05b50fcafd}, !- Handle
  Schedule Type Limits 14;                !- Name

OS:Schedule:Compact,
  {0e93d9fd-c007-487e-a5e8-3d3fb458ec2a}, !- Handle
  Clothing Schedule Bath,                 !- Name
  {9f78c13c-a29b-402a-8bcd-2a62570faa51}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

OS:ScheduleTypeLimits,
  {0e040407-5d14-4b86-870c-2c6562c59c5f}, !- Handle
  Schedule Type Limits 15;                !- Name

OS:Schedule:Compact,
  {79c44d9f-30e2-4b57-80d8-a3b4ca2f90f8}, !- Handle
  Activity Schedule Bedroom,              !- Name
  {094eae50-f78c-4d1c-a122-22697e49bc2c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  72;                                     !- Field 4

OS:ScheduleTypeLimits,
  {35d955d4-9c14-4ee9-adab-2f5804d57385}, !- Handle
  Schedule Type Limits 16;                !- Name

OS:Schedule:Compact,
  {cc7dfb8e-b6dd-40bc-a459-fa7a26c9d3c3}, !- Handle
  Clothing Schedule Bedroom,              !- Name
  {9f78c13c-a29b-402a-8bcd-2a62570faa51}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

OS:ScheduleTypeLimits,
  {47a0de4b-dcd8-427e-8824-c3d56a4c712c}, !- Handle
  Schedule Type Limits 18;                !- Name

OS:ScheduleTypeLimits,
  {169bbb1a-0fb9-4032-8f1f-428ae6143665}, !- Handle
  Schedule Type Limits 19;                !- Name

OS:Schedule:Compact,
  {f2f9e07b-5cec-4373-8daf-fd55fe207f2c}, !- Handle
  Activity Schedule LivingRoom,           !- Name
  {094eae50-f78c-4d1c-a122-22697e49bc2c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110;                                    !- Field 4

OS:ScheduleTypeLimits,
  {1533adea-7ef5-4976-b889-a666c9fc33a3}, !- Handle
  Schedule Type Limits 20;                !- Name

OS:Schedule:Compact,
  {3eaa661d-8a02-44d0-9518-3837edd5fa56}, !- Handle
  Clothing Schedule LivingRoom,           !- Name
  {9f78c13c-a29b-402a-8bcd-2a62570faa51}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

OS:Schedule:Compact,
  {50b7c1a0-44d0-4a0d-85a7-dd5e30db13a0}, !- Handle
  Air Velocity Bedroom,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.1370;                                 !- Field 4

OS:Schedule:Compact,
  {73f18375-21c2-4325-b9c8-35755bda75c9}, !- Handle
  Air Velocity LivingRoom,                !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.1370;                                 !- Field 4

OS:Schedule:Compact,
  {afce56ba-8ce7-4489-b607-77b334a5b5f2}, !- Handle
  Air Velocity Others,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.1370;                                 !- Field 4

OS:ScheduleTypeLimits,
  {5356be30-4000-4d33-be03-dac14c534d4e}, !- Handle
  Schedule Type Limits 21;                !- Name

OS:ScheduleTypeLimits,
  {03c761ee-66ba-4746-90e6-4b4e91007eeb}, !- Handle
  Schedule Type Limits 22;                !- Name

OS:ScheduleTypeLimits,
  {05bfe180-aff7-43f0-a490-9dd46f90b158}, !- Handle
  Schedule Type Limits 23;                !- Name

OS:Schedule:Compact,
  {90ebc654-b86a-474c-afa6-a0a2628c0f13}, !- Handle
  Activity Schedule 563,                  !- Name
  {094eae50-f78c-4d1c-a122-22697e49bc2c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {17adae41-f0c3-4dd5-b576-31eb21fecc06}, !- Handle
  Schedule Type Limits 24;                !- Name

OS:ScheduleTypeLimits,
  {e27eac4c-caa8-4006-8b24-0a4a934e86d7}, !- Handle
  Schedule Type Limits 25;                !- Name

OS:ScheduleTypeLimits,
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:Schedule:Compact,
  {54c6d131-e9e4-4115-9f6c-9e7bcac11038}, !- Handle
  Occ-Sch-Bedroom,                        !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  1.00,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.80,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.75,                                   !- Field 8
  Until: 09:00,                           !- Field 9
  0.50,                                   !- Field 10
  Until: 15:00,                           !- Field 11
  0.43,                                   !- Field 12
  Until: 18:00,                           !- Field 13
  0.50,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  0.75,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.80,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 07:00,                           !- Field 20
  1.00,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.80,                                   !- Field 23
  Until: 09:00,                           !- Field 24
  0.75,                                   !- Field 25
  Until: 10:00,                           !- Field 26
  0.50,                                   !- Field 27
  Until: 15:00,                           !- Field 28
  0.43,                                   !- Field 29
  Until: 18:00,                           !- Field 30
  0.50,                                   !- Field 31
  Until: 21:00,                           !- Field 32
  0.75,                                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.80,                                   !- Field 35
  For: Sunday Holidays,                   !- Field 36
  Until: 07:00,                           !- Field 37
  1.00,                                   !- Field 38
  Until: 08:00,                           !- Field 39
  0.80,                                   !- Field 40
  Until: 09:00,                           !- Field 41
  0.75,                                   !- Field 42
  Until: 10:00,                           !- Field 43
  0.50,                                   !- Field 44
  Until: 15:00,                           !- Field 45
  0.43,                                   !- Field 46
  Until: 18:00,                           !- Field 47
  0.50,                                   !- Field 48
  Until: 21:00,                           !- Field 49
  0.75,                                   !- Field 50
  Until: 24:00,                           !- Field 51
  0.80,                                   !- Field 52
  For: SummerDesignDay,                   !- Field 53
  Until: 24:00,                           !- Field 54
  1,                                      !- Field 55
  For: AllOtherDays,                      !- Field 56
  Until: 24:00,                           !- Field 57
  0;                                      !- Field 58

OS:Schedule:Compact,
  {a98cc670-dd70-4ab9-8a7f-848cffa0869a}, !- Handle
  Occ-Sch-LivingRoom,                     !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Weekends,                          !- Field 13
  Until: 09:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 11:00,                           !- Field 16
  0.5,                                    !- Field 17
  Until: 13:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 14:00,                           !- Field 20
  0.5,                                    !- Field 21
  Until: 18:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 21:00,                           !- Field 24
  0.5,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: Holidays,                          !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: WinterDesignDay AllOtherDays,      !- Field 31
  Until: 24:00,                           !- Field 32
  0;                                      !- Field 33

OS:Schedule:Compact,
  {0c8b8fcf-377a-4237-98fb-0b6f9ba6104e}, !- Handle
  Occ-Sch-Bath,                           !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 22:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 23:00,                           !- Field 11
  0.05,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: Weekends,                          !- Field 15
  Until: 09:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 10:00,                           !- Field 18
  0.1,                                    !- Field 19
  Until: 12:00,                           !- Field 20
  0,                                      !- Field 21
  Until: 13:00,                           !- Field 22
  0.1,                                    !- Field 23
  Until: 15:00,                           !- Field 24
  0,                                      !- Field 25
  Until: 16:00,                           !- Field 26
  0.1,                                    !- Field 27
  Until: 18:00,                           !- Field 28
  0,                                      !- Field 29
  Until: 23:00,                           !- Field 30
  0.1,                                    !- Field 31
  Until: 24:00,                           !- Field 32
  0,                                      !- Field 33
  For: Holidays,                          !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: WinterDesignDay AllOtherDays,      !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

OS:Schedule:Compact,
  {ba358815-5ab5-47c0-b79f-aa4d40bd99dc}, !- Handle
  Occ-Sch-Kitchen,                        !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 07:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.1,                                    !- Field 8
  Until: 09:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 10:00,                           !- Field 11
  0.1,                                    !- Field 12
  Until: 16:00,                           !- Field 13
  0.05,                                   !- Field 14
  Until: 23:00,                           !- Field 15
  0.1,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.05,                                   !- Field 18
  For: Weekends,                          !- Field 19
  Until: 07:00,                           !- Field 20
  0,                                      !- Field 21
  Until: 09:00,                           !- Field 22
  0.05,                                   !- Field 23
  Until: 23:00,                           !- Field 24
  0.1,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.05,                                   !- Field 27
  For: Holidays,                          !- Field 28
  Until: 07:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 09:00,                           !- Field 31
  0.05,                                   !- Field 32
  Until: 23:00,                           !- Field 33
  0.1,                                    !- Field 34
  Until: 24:00,                           !- Field 35
  0.05,                                   !- Field 36
  For: WinterDesignDay AllOtherDays,      !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

OS:Schedule:Compact,
  {59acaf39-1d5f-4d9a-aaf2-78a68531ac57}, !- Handle
  Ltg-Sch-Bedroom,                        !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  1.00,                                   !- Field 6
  Until: 23:00,                           !- Field 7
  0.80,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.20,                                   !- Field 10
  For: Saturday,                          !- Field 11
  Until: 07:00,                           !- Field 12
  0.00,                                   !- Field 13
  Until: 22:00,                           !- Field 14
  1.00,                                   !- Field 15
  Until: 23:00,                           !- Field 16
  0.80,                                   !- Field 17
  Until: 24:00,                           !- Field 18
  0.20,                                   !- Field 19
  For: Sunday Holidays,                   !- Field 20
  Until: 07:00,                           !- Field 21
  0.00,                                   !- Field 22
  Until: 22:00,                           !- Field 23
  1.00,                                   !- Field 24
  Until: 23:00,                           !- Field 25
  0.80,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0.20,                                   !- Field 28
  For: SummerDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  1,                                      !- Field 31
  For: AllOtherDays,                      !- Field 32
  Until: 24:00,                           !- Field 33
  0;                                      !- Field 34

OS:Schedule:Compact,
  {53357c70-538a-4450-afa4-daf98937613a}, !- Handle
  Ltg-Sch-Bath,                           !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 23:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Weekends,                          !- Field 13
  Until: 09:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 10:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 12:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 13:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 15:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 16:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 18:00,                           !- Field 26
  0,                                      !- Field 27
  Until: 23:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: Holidays,                          !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: WinterDesignDay AllOtherDays,      !- Field 35
  Until: 24:00,                           !- Field 36
  0;                                      !- Field 37

OS:Schedule:Compact,
  {e5d66b31-d37a-49ff-900e-dfe889a90fe2}, !- Handle
  Ltg-Sch-LivingRoom,                     !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Weekends,                          !- Field 13
  Until: 09:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 11:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 13:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 14:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 18:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 21:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: Holidays,                          !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: WinterDesignDay AllOtherDays,      !- Field 31
  Until: 24:00,                           !- Field 32
  0;                                      !- Field 33

OS:Schedule:Compact,
  {67951bed-5de0-4563-b747-c2d45af15160}, !- Handle
  Ltg-Sch-Kitchen,                        !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 18:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 23:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 10:00,                           !- Field 10
  0,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Holidays,                          !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WinterDesignDay AllOtherDays,      !- Field 17
  Until: 24:00,                           !- Field 18
  0;                                      !- Field 19

OS:Schedule:Compact,
  {ba66c44c-1dd4-491e-aef4-6007f510c0af}, !- Handle
  Equip-Sch-Bedroom,                      !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 09:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0.05,                                   !- Field 8
  Until: 23:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0.05,                                   !- Field 12
  For: Weekends,                          !- Field 13
  Until: 07:00,                           !- Field 14
  0.05,                                   !- Field 15
  Until: 09:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 18:00,                           !- Field 18
  0.05,                                   !- Field 19
  Until: 23:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0.05,                                   !- Field 23
  For: Holidays,                          !- Field 24
  Until: 24:00,                           !- Field 25
  0.05,                                   !- Field 26
  For: WinterDesignDay AllOtherDays,      !- Field 27
  Until: 24:00,                           !- Field 28
  0;                                      !- Field 29

OS:Schedule:Compact,
  {471151cf-71b9-423c-b2ec-da118d789791}, !- Handle
  Equip-Sch-Kitchen,                      !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0.8,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.782696177062374,                      !- Field 6
  Until: 03:00,                           !- Field 7
  0.765593561368209,                      !- Field 8
  Until: 04:00,                           !- Field 9
  0.742857142857143,                      !- Field 10
  Until: 05:00,                           !- Field 11
  0.731388329979879,                      !- Field 12
  Until: 06:00,                           !- Field 13
  0.731388329979879,                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.759959758551308,                      !- Field 16
  Until: 08:00,                           !- Field 17
  0.8,                                    !- Field 18
  Until: 09:00,                           !- Field 19
  0.817102615694165,                      !- Field 20
  Until: 10:00,                           !- Field 21
  0.828571428571429,                      !- Field 22
  Until: 11:00,                           !- Field 23
  0.8,                                    !- Field 24
  Until: 12:00,                           !- Field 25
  0.8,                                    !- Field 26
  Until: 13:00,                           !- Field 27
  0.839839034205231,                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.839839034205231,                      !- Field 30
  Until: 15:00,                           !- Field 31
  0.828571428571429,                      !- Field 32
  Until: 16:00,                           !- Field 33
  0.839839034205231,                      !- Field 34
  Until: 17:00,                           !- Field 35
  0.885714285714286,                      !- Field 36
  Until: 18:00,                           !- Field 37
  0.971428571428572,                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  0.971428571428572,                      !- Field 42
  Until: 21:00,                           !- Field 43
  0.942857142857143,                      !- Field 44
  Until: 22:00,                           !- Field 45
  0.925553319919517,                      !- Field 46
  Until: 23:00,                           !- Field 47
  0.885714285714286,                      !- Field 48
  Until: 24:00,                           !- Field 49
  0.828571428571429;                      !- Field 50

OS:Schedule:Compact,
  {4e43ccfa-d0e3-427a-9484-5904dc781d1a}, !- Handle
  Equip-Sch-LivingRoom,                   !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 24:00,                           !- Field 5
  1,                                      !- Field 6
  For: Weekends,                          !- Field 7
  Until: 07:00,                           !- Field 8
  0.05,                                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 07:00,                           !- Field 13
  0.05,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: WinterDesignDay AllOtherDays,      !- Field 17
  Until: 24:00,                           !- Field 18
  0;                                      !- Field 19

OS:ScheduleTypeLimits,
  {60adcf19-0862-4122-b76c-223b90c33ec0}, !- Handle
  ClothingInsulation 1,                   !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Material,
  {1c42e500-f310-42cf-8883-7ded745f10d5}, !- Handle
  1_1_37,                                 !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  10,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {d3416140-3f13-4abf-813f-1e768679bb5f}, !- Handle
  1_2_9,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  1.13,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {07b3f9c3-0e7b-42de-9533-eebf774bcdad}, !- Handle
  1_3_29,                                 !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  0.41,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.73,                                   !- Solar Absorptance
  0.73;                                   !- Visible Absorptance

OS:Material,
  {0f9786a1-8bbf-4355-8264-615cdb6c88f5}, !- Handle
  1_4_34,                                 !- Name
  Rough,                                  !- Roughness
  0.03,                                   !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {5dbefcaf-364b-41a2-8871-3108edea4c92}, !- Handle
  3_1_7,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {8551cd19-a844-45e6-afba-25fa14de32e6}, !- Handle
  5_1_27,                                 !- Name
  Rough,                                  !- Roughness
  0.025,                                  !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {00801603-771a-4217-b801-7ee9758a78d4}, !- Handle
  7_1_5,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.84,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2d424878-0ec0-4c5a-b5c1-5ecf1fe66bcf}, !- Handle
  7_2_103,                                !- Name
  Rough,                                  !- Roughness
  0.0792,                                 !- Thickness {m}
  0.034,                                  !- Conductivity {W/m-K}
  35,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {ef4756cc-d036-4e13-9d1b-9197d43a66c0}, !- Handle
  7_3_11,                                 !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.51,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {c075d80d-9f65-448f-a062-6b1d92d27148}, !- Handle
  7_4_66,                                 !- Name
  Rough,                                  !- Roughness
  0.013,                                  !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {ee069c11-00f5-4878-9b69-124d685a6cbe}, !- Handle
  9_1_6001,                               !- Name
  Rough,                                  !- Roughness
  0.002,                                  !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {73f9b437-80a4-47ff-b2b0-78e49e7f794d}, !- Handle
  9_2_3377,                               !- Name
  Rough,                                  !- Roughness
  0.0033,                                 !- Thickness {m}
  0.036,                                  !- Conductivity {W/m-K}
  160,                                    !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {12bfa1c0-34c1-4c07-9301-c7a00e56557f}, !- Handle
  11_1_108,                               !- Name
  Rough,                                  !- Roughness
  0.035,                                  !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  2390,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Surface,
  {e29917d9-6ec8-4f4b-8e9b-7656062da900}, !- Handle
  563_Floor_1_0_10011,                    !- Name
  Floor,                                  !- Surface Type
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Construction Name
  {99bfbb52-828e-44f6-927a-640acc39c0a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80aa3d6d-3742-4d22-936a-2f5bac0c2903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {99bfbb52-828e-44f6-927a-640acc39c0a3}, !- Handle
  Bedroom 1 Attic Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {43349674-6e4c-4f35-b550-5d2a3e206cdd}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Material,
  {8e12697b-f015-4059-9a61-14efa834b284}, !- Handle
  15_2_111,                               !- Name
  Rough,                                  !- Roughness
  0.1819,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {67251168-6988-43a0-ac9b-ae0f1117aca4}, !- Handle
  15_3_77,                                !- Name
  Rough,                                  !- Roughness
  0.005,                                  !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  960,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cafe4b78-e02d-4e98-ae5d-f9f0c6b0d820}, !- Handle
  LinearBridgingLayer,                    !- Name
  Rough,                                  !- Roughness
  0.6267,                                 !- Thermal Resistance {m2-K/W}
  0.01,                                   !- Thermal Absorptance
  0.01,                                   !- Solar Absorptance
  0.01;                                   !- Visible Absorptance

OS:Material:NoMass,
  {f2aeb9be-6e20-46ef-8489-4ab156ea816b}, !- Handle
  5_RVAL_2,                               !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c7e653ab-eb39-401a-b9df-8c52a6179d94}, !- Handle
  6_RVAL_2,                               !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {1c75b521-8bc5-408f-8fa4-11f78dd967b1}, !- Handle
  2,                                      !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:WindowMaterial:Glazing,
  {9ed1caa8-0544-4c47-8f2e-aba83999a0cf}, !- Handle
  38,                                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.74,                                   !- Solar Transmittance at Normal Incidence
  0.09,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.1,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.82,                                   !- Visible Transmittance at Normal Incidence
  0.11,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.12,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.2,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:WindowMaterial:Gas,
  {db7585bd-5cfd-495f-ae9a-3d71f3454753}, !- Handle
  1002,                                   !- Name
  Air,                                    !- Gas Type
  0.013;                                  !- Thickness {m}

OS:WindowMaterial:Gas,
  {8a681b50-b0be-4f04-8464-c4e6202439a4}, !- Handle
  Half thickness 1002,                    !- Name
  Air,                                    !- Gas Type
  0.0065;                                 !- Thickness {m}

OS:Construction,
  {38087a30-17a9-4ea4-9580-be77e0cdea05}, !- Handle
  LinearBridgingConstruction,             !- Name
  {d5a8edbd-7ca6-4a3b-b963-0d0292a3a2e8}, !- Surface Rendering Name
  {cafe4b78-e02d-4e98-ae5d-f9f0c6b0d820}; !- Layer 1

OS:Construction,
  {1f74dabf-2759-436e-8f67-a37166805c80}, !- Handle
  Roof-Const,                             !- Name
  {2ec8e509-85c8-46b0-bf5d-3f1b71841b49}, !- Surface Rendering Name
  {7fc11115-e3a9-4b78-aa3b-fd53d5705181}, !- Layer 1
  {4826f3a3-bc02-40f0-a2eb-d1bd087dc867}, !- Layer 2
  {2127ebb1-f301-4126-b9ac-0177db18a020}, !- Layer 3
  {485a7da8-c010-4c6a-9c99-b119cd1ed302}; !- Layer 4

OS:Construction,
  {3e299c4c-13ea-441f-844c-82557d8db8dc}, !- Handle
  GroundFloor-Const,                      !- Name
  {a16df6fd-2e66-4438-bc9b-ef6b0c205a9b}, !- Surface Rendering Name
  {a2d318c1-1692-4bfb-8725-45b8dff65af7}; !- Layer 1

OS:Construction,
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Handle
  Ceiling-Const,                          !- Name
  {1ac0d4be-c34e-4910-a9eb-f8bd10c932a5}, !- Surface Rendering Name
  {e9541d3e-23d1-4d36-99dc-7f9de5de3406}; !- Layer 1

OS:Construction,
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Handle
  Floor-Ceiling-Const,                    !- Name
  {bb0651f5-262b-47a7-baaf-67d511111aed}, !- Surface Rendering Name
  {bbe776c0-d7f8-4419-a119-b29d8640bda0}; !- Layer 1

OS:Construction,
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}, !- Handle
  PartitionWall-Const,                    !- Name
  {067cc990-970d-4ba8-af33-94a5d7dca56d}, !- Surface Rendering Name
  {0876cae0-955b-4afb-9543-c0b05334821f}, !- Layer 1
  {f2aeb9be-6e20-46ef-8489-4ab156ea816b}, !- Layer 2
  {0876cae0-955b-4afb-9543-c0b05334821f}; !- Layer 3

OS:Construction,
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Handle
  Int-Wall-Const,                         !- Name
  {726148fc-3a8a-41f1-b4d8-6c38b162b2d9}, !- Surface Rendering Name
  {0876cae0-955b-4afb-9543-c0b05334821f}, !- Layer 1
  {e05cfdac-9a0b-4a27-ac1b-2c78c4d9f921}, !- Layer 2
  {0876cae0-955b-4afb-9543-c0b05334821f}; !- Layer 3

OS:Construction,
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Handle
  Ext-Wall-Const,                         !- Name
  {15d8cbef-d641-4074-afec-cfd09a25cfff}, !- Surface Rendering Name
  {e05cfdac-9a0b-4a27-ac1b-2c78c4d9f921}, !- Layer 1
  {4470cf91-ac75-4b49-abb4-bc6dda3bd9e3}, !- Layer 2
  {0876cae0-955b-4afb-9543-c0b05334821f}; !- Layer 3

OS:Material,
  {0876cae0-955b-4afb-9543-c0b05334821f}, !- Handle
  Plaster board,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0095,                                 !- Thickness {m}
  0.58,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8d7535b8-c79b-48aa-92c5-f6a48bfe7f52}, !- Handle
  F04 Wall air space resistance,          !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {db78b3a2-cb33-4dc6-9d08-c55c62109616}, !- Handle
  15_1_33,                                !- Name
  Rough,                                  !- Roughness
  0.025,                                  !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {27c89bf3-6108-410f-a723-3740e7af7806}, !- Handle
  Project external glazing - 1001,        !- Name
  {ab29981f-e61f-44ef-b331-14801b4d83f2}, !- Surface Rendering Name
  {9ed1caa8-0544-4c47-8f2e-aba83999a0cf}, !- Layer 1
  {db7585bd-5cfd-495f-ae9a-3d71f3454753}, !- Layer 2
  {1c75b521-8bc5-408f-8fa4-11f78dd967b1}; !- Layer 3

OS:Space,
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Handle
  Kitchen Space,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c8dc0798-796f-488f-9786-080168cfab58}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {f990cd33-7f49-49e5-b734-0f9372a709a2}, !- Handle
  Bath,                                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  3.0715,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3d41a6a-462f-4f27-ad4b-254e05a006d2}, !- Zone Air Inlet Port List
  {f8b62cd9-7e24-4f2e-8d34-3c94a5ff1085}, !- Zone Air Exhaust Port List
  {11a43d77-6ce9-404e-8d03-4f875714890a}, !- Zone Air Node Name
  {b7d36626-aebe-451e-8b03-e4e0a1c399cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4cc8bfd1-3f18-474e-a99e-e7f2572502c2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cf469d8-5770-4304-ac34-f3d1fe5d7b53}, !- Handle
  Node 3,                                 !- Name
  {11a43d77-6ce9-404e-8d03-4f875714890a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11a43d77-6ce9-404e-8d03-4f875714890a}, !- Handle
  {f990cd33-7f49-49e5-b734-0f9372a709a2}, !- Source Object
  11,                                     !- Outlet Port
  {9cf469d8-5770-4304-ac34-f3d1fe5d7b53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3d41a6a-462f-4f27-ad4b-254e05a006d2}, !- Handle
  {f990cd33-7f49-49e5-b734-0f9372a709a2}; !- HVAC Component

OS:PortList,
  {f8b62cd9-7e24-4f2e-8d34-3c94a5ff1085}, !- Handle
  {f990cd33-7f49-49e5-b734-0f9372a709a2}, !- HVAC Component
  {dd8289ed-2506-4deb-b95d-17c69aff7a42}; !- Port 1

OS:PortList,
  {b7d36626-aebe-451e-8b03-e4e0a1c399cf}, !- Handle
  {f990cd33-7f49-49e5-b734-0f9372a709a2}; !- HVAC Component

OS:Sizing:Zone,
  {ed388cfb-0e30-464e-a8c1-d5c780561e96}, !- Handle
  {f990cd33-7f49-49e5-b734-0f9372a709a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9c57ff19-1ac9-435a-aaac-616fce843f6d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f990cd33-7f49-49e5-b734-0f9372a709a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a14685df-091d-4feb-9a7f-5f742f37049f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f7983b3a-95ff-441b-bc97-57a363be6aea}, !- Handle
  Bath Space,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f990cd33-7f49-49e5-b734-0f9372a709a2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {0aba08e8-5a19-42fe-85a4-799f551df8a1}, !- Handle
  Bedroom 1,                              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  23.5676,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b308c756-ddea-4406-abe3-8558cf869737}, !- Zone Air Inlet Port List
  {20346de6-22de-4533-b7dc-f1cef8184a8e}, !- Zone Air Exhaust Port List
  {89ff4822-ecf5-4c60-87cb-97cd0db6cc54}, !- Zone Air Node Name
  {c224530f-b3e4-458e-b0fa-a134379f99b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96870063-188b-4a01-8be0-7da24e28388a}, !- Group Rendering Name
  {12cbafda-60b3-4234-ba3f-f1ca53f1d5e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85dfbd56-20f1-412a-9649-65a34c9ce6a7}, !- Handle
  Node 4,                                 !- Name
  {89ff4822-ecf5-4c60-87cb-97cd0db6cc54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89ff4822-ecf5-4c60-87cb-97cd0db6cc54}, !- Handle
  {0aba08e8-5a19-42fe-85a4-799f551df8a1}, !- Source Object
  11,                                     !- Outlet Port
  {85dfbd56-20f1-412a-9649-65a34c9ce6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b308c756-ddea-4406-abe3-8558cf869737}, !- Handle
  {0aba08e8-5a19-42fe-85a4-799f551df8a1}, !- HVAC Component
  {78d88fa9-f95f-45df-8c6c-c2a829846fc5}; !- Port 1

OS:PortList,
  {20346de6-22de-4533-b7dc-f1cef8184a8e}, !- Handle
  {0aba08e8-5a19-42fe-85a4-799f551df8a1}; !- HVAC Component

OS:PortList,
  {c224530f-b3e4-458e-b0fa-a134379f99b3}, !- Handle
  {0aba08e8-5a19-42fe-85a4-799f551df8a1}, !- HVAC Component
  {fdc2f6f0-e2f1-4724-a04a-5fd197916856}; !- Port 1

OS:Sizing:Zone,
  {ae3c079c-e4a8-467b-96e3-e2ac38e10a46}, !- Handle
  {0aba08e8-5a19-42fe-85a4-799f551df8a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {af714942-4089-4168-ae41-c8b9518f266d}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {0aba08e8-5a19-42fe-85a4-799f551df8a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4e3602c-86c1-4db4-9faf-138ec32ccf6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2370cf0f-ec07-47a5-accf-fcfd5b546214}, !- Handle
  Bedroom 1 Space,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0aba08e8-5a19-42fe-85a4-799f551df8a1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {0d9dfe8b-b332-4181-8d1c-3c03118c307c}, !- Handle
  LivingRoom Attic Space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7893eaf0-5c10-49f2-a0b9-084241c8503b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {d5611241-bd23-40c1-a784-06f01964e8fa}, !- Handle
  LivingRoom Space,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {89a104a3-a622-4990-85d9-549994c6e059}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {e1be8d9d-1bfc-4b1c-9d31-a63d7034d3b0}, !- Handle
  Bedroom 2,                              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  16.3811,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9677d33-c22e-4223-bb9d-c9715c28394c}, !- Zone Air Inlet Port List
  {13b9092a-fcf8-4272-9bb4-890d1932b738}, !- Zone Air Exhaust Port List
  {d91bb883-9b9a-4a9d-b338-a3d6892ec09c}, !- Zone Air Node Name
  {2993f7c4-36c1-4f85-899d-88233e5ac247}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49d37020-d95f-4750-a93d-665167d59ae4}, !- Group Rendering Name
  {b3655fa7-5bc9-46aa-a908-b7b2a839f3d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c7d66bb-ce99-42b3-8c35-f133e96ba522}, !- Handle
  Node 7,                                 !- Name
  {d91bb883-9b9a-4a9d-b338-a3d6892ec09c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d91bb883-9b9a-4a9d-b338-a3d6892ec09c}, !- Handle
  {e1be8d9d-1bfc-4b1c-9d31-a63d7034d3b0}, !- Source Object
  11,                                     !- Outlet Port
  {4c7d66bb-ce99-42b3-8c35-f133e96ba522}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9677d33-c22e-4223-bb9d-c9715c28394c}, !- Handle
  {e1be8d9d-1bfc-4b1c-9d31-a63d7034d3b0}, !- HVAC Component
  {a3b1ff2b-fb58-4062-877c-dcfe7932ced5}; !- Port 1

OS:PortList,
  {13b9092a-fcf8-4272-9bb4-890d1932b738}, !- Handle
  {e1be8d9d-1bfc-4b1c-9d31-a63d7034d3b0}; !- HVAC Component

OS:PortList,
  {2993f7c4-36c1-4f85-899d-88233e5ac247}, !- Handle
  {e1be8d9d-1bfc-4b1c-9d31-a63d7034d3b0}, !- HVAC Component
  {ae9f8a27-6079-4d4f-8b3f-16f57b7bf19d}; !- Port 1

OS:Sizing:Zone,
  {571099d4-7f1b-4980-b86a-a5c68aad9c16}, !- Handle
  {e1be8d9d-1bfc-4b1c-9d31-a63d7034d3b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {efcfe7b9-6def-4fa4-9f01-325cdaef472a}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {e1be8d9d-1bfc-4b1c-9d31-a63d7034d3b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {420d572a-fe8e-484f-8034-c96a20d58c67}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7af9c5e0-181f-45ff-8b8d-49cee031c907}, !- Handle
  Bedroom 2 Space,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e1be8d9d-1bfc-4b1c-9d31-a63d7034d3b0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {43999c5f-eb5a-4da3-b5d7-66892e3ba368}, !- Handle
  429_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  {3e299c4c-13ea-441f-844c-82557d8db8dc}, !- Construction Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 1 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, 0.00155531, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33eddb9c-ca62-45e9-a0a4-62c3e0a2da37}, !- Handle
  429_GroundFloor_0_0_1,                  !- Name
  Floor,                                  !- Surface Type
  {3e299c4c-13ea-441f-844c-82557d8db8dc}, !- Construction Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -1.59844469, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b347be-f5a4-408b-b2c2-7c051a9bdfbd}, !- Handle
  429_Ceiling_1_0_0,                      !- Name
  RoofCeiling,                            !- Surface Type
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Construction Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e013f1d-5c6a-4fde-8565-32008885e3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  4.90969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e013f1d-5c6a-4fde-8565-32008885e3c5}, !- Handle
  563_Floor_1_0_10000,                    !- Name
  Floor,                                  !- Surface Type
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Construction Name
  {99bfbb52-828e-44f6-927a-640acc39c0a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34b347be-f5a4-408b-b2c2-7c051a9bdfbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  4.90969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  4.90969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644e60d7-7b81-4fe2-9e27-28bdb00d9bba}, !- Handle
  429_Ceiling_1_0_1,                      !- Name
  RoofCeiling,                            !- Surface Type
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Construction Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c1954a6-b445-44a3-b6d2-c4ab855508e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1954a6-b445-44a3-b6d2-c4ab855508e9}, !- Handle
  563_Floor_1_0_10001,                    !- Name
  Floor,                                  !- Surface Type
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Construction Name
  {99bfbb52-828e-44f6-927a-640acc39c0a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {644e60d7-7b81-4fe2-9e27-28bdb00d9bba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  4.90969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  3.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95660753-ecd2-4484-9492-0eca6e84fe23}, !- Handle
  429_Partition_2_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1aeee4d-5340-4fc2-b9e3-be3ed18a7733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  4.90969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1aeee4d-5340-4fc2-b9e3-be3ed18a7733}, !- Handle
  438_Partition_4_0_10002,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {f7983b3a-95ff-441b-bc97-57a363be6aea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95660753-ecd2-4484-9492-0eca6e84fe23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  4.90969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6b2c18-785d-46e7-a335-d5def1600b80}, !- Handle
  429_Wall_3_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  3.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc1fea03-ea73-427e-8958-99bdb636467f}, !- Handle
  429_Partition_4_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {434948b6-fe12-402c-b616-acb6040a00ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {434948b6-fe12-402c-b616-acb6040a00ee}, !- Handle
  470_Partition_2_0_10003,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {d5611241-bd23-40c1-a784-06f01964e8fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc1fea03-ea73-427e-8958-99bdb636467f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86dd7cfb-b150-489e-9360-d9ee1b35c165}, !- Handle
  429_Partition_4_1_0,                    !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {155f7de9-e6dc-411d-867c-bc1c7b31053b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155f7de9-e6dc-411d-867c-bc1c7b31053b}, !- Handle
  534_Partition_2_0_10005,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {7af9c5e0-181f-45ff-8b8d-49cee031c907}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86dd7cfb-b150-489e-9360-d9ee1b35c165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  3.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e6330f-9d24-4ab6-abd5-4482207eb04f}, !- Handle
  429_Partition_5_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {419210a4-0bb0-4a39-96fa-9fef36553906}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {419210a4-0bb0-4a39-96fa-9fef36553906}, !- Handle
  122_Partition_3_0_10007,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {2370cf0f-ec07-47a5-accf-fcfd5b546214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e6330f-9d24-4ab6-abd5-4482207eb04f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7da25424-5d6f-4817-aba6-4d55862ddb45}, !- Handle
  429_Wall_6_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {813ac84b-bf5f-493a-b6d4-a67254ec4dff}, !- Handle
  429_Partition_7_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98d9fd50-b0d7-4890-a2cc-c77bbb86ca55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  4.90969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d9fd50-b0d7-4890-a2cc-c77bbb86ca55}, !- Handle
  438_Partition_5_0_10009,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {f7983b3a-95ff-441b-bc97-57a363be6aea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {813ac84b-bf5f-493a-b6d4-a67254ec4dff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c49ea56e-231f-40a3-86cc-bfa668056534}, !- Handle
  438_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  {3e299c4c-13ea-441f-844c-82557d8db8dc}, !- Construction Name
  {f7983b3a-95ff-441b-bc97-57a363be6aea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  4.90969966, 0.00155531, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d353c693-6cf2-4120-8054-64840caa4168}, !- Handle
  438_Ceiling_1_0_0,                      !- Name
  RoofCeiling,                            !- Surface Type
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Construction Name
  {f7983b3a-95ff-441b-bc97-57a363be6aea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f964b2a-28fb-4725-81a9-c7f701c883cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  4.90969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f964b2a-28fb-4725-81a9-c7f701c883cd}, !- Handle
  563_Floor_1_0_10010,                    !- Name
  Floor,                                  !- Surface Type
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Construction Name
  {99bfbb52-828e-44f6-927a-640acc39c0a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d353c693-6cf2-4120-8054-64840caa4168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  4.90969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f4619b6-72d2-4ca6-8e07-a796282f378e}, !- Handle
  438_Wall_2_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {f7983b3a-95ff-441b-bc97-57a363be6aea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  6.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c6abeb-6f6e-4ada-ba6b-601a3a806452}, !- Handle
  438_Wall_3_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {f7983b3a-95ff-441b-bc97-57a363be6aea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  6.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  4.90969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {953e9660-8644-4bdd-8529-ce7e4a17c491}, !- Handle
  122_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  {3e299c4c-13ea-441f-844c-82557d8db8dc}, !- Construction Name
  {2370cf0f-ec07-47a5-accf-fcfd5b546214}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 1 {m}
  6.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80aa3d6d-3742-4d22-936a-2f5bac0c2903}, !- Handle
  122_Ceiling_1_0_0,                      !- Name
  RoofCeiling,                            !- Surface Type
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Construction Name
  {2370cf0f-ec07-47a5-accf-fcfd5b546214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e29917d9-6ec8-4f4b-8e9b-7656062da900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  3.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6b36db2-b766-4e1a-a831-015b91dba27d}, !- Handle
  122_Wall_2_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {2370cf0f-ec07-47a5-accf-fcfd5b546214}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad1fbee0-8d7a-488c-bdf0-92524a46cecb}, !- Handle
  122_Partition_4_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {2370cf0f-ec07-47a5-accf-fcfd5b546214}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {762fc873-7284-48b0-9c1f-ebfe0d9f747e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {762fc873-7284-48b0-9c1f-ebfe0d9f747e}, !- Handle
  470_Partition_2_0_10012,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {d5611241-bd23-40c1-a784-06f01964e8fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad1fbee0-8d7a-488c-bdf0-92524a46cecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f220e0c5-0ca5-4ebb-96a1-174f29fcb170}, !- Handle
  122_Wall_5_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {2370cf0f-ec07-47a5-accf-fcfd5b546214}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bee6ccf5-69ee-42e9-a9cb-ebf01a62eed3}, !- Handle
  304_Partition_0_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {0d9dfe8b-b332-4181-8d1c-3c03118c307c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebbc3477-7927-4d43-b4cb-3666b95240bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 5.0999999987,  !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 3.3999999987,  !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 3.3999999987;   !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {ebbc3477-7927-4d43-b4cb-3666b95240bb}, !- Handle
  563_Partition_4_0_10013,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {99bfbb52-828e-44f6-927a-640acc39c0a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bee6ccf5-69ee-42e9-a9cb-ebf01a62eed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 5.0999999987,  !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 3.3999999987,   !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 3.3999999987;  !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {db97f1e1-9ea1-4443-a54b-caf92508a575}, !- Handle
  304_Floor_1_0_0,                        !- Name
  Floor,                                  !- Surface Type
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Construction Name
  {0d9dfe8b-b332-4181-8d1c-3c03118c307c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a4600a7-b987-4af2-95c2-caefda09500a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  0.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a4600a7-b987-4af2-95c2-caefda09500a}, !- Handle
  470_Ceiling_1_0_10014,                  !- Name
  RoofCeiling,                            !- Surface Type
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Construction Name
  {d5611241-bd23-40c1-a784-06f01964e8fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db97f1e1-9ea1-4443-a54b-caf92508a575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 3 {m}
  0.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21588986-f35b-41e6-8383-26b3f369e740}, !- Handle
  304_Floor_1_1_0,                        !- Name
  Floor,                                  !- Surface Type
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Construction Name
  {0d9dfe8b-b332-4181-8d1c-3c03118c307c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8867fafc-5b10-44ba-8cd2-df928b8dee66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 3 {m}
  0.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8867fafc-5b10-44ba-8cd2-df928b8dee66}, !- Handle
  534_Ceiling_1_0_10015,                  !- Name
  RoofCeiling,                            !- Surface Type
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Construction Name
  {7af9c5e0-181f-45ff-8b8d-49cee031c907}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21588986-f35b-41e6-8383-26b3f369e740}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  0.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7234266-73b6-4b5d-8b77-f2908c8713ad}, !- Handle
  304_Roof_2_0_0,                         !- Name
  RoofCeiling,                            !- Surface Type
  {1f74dabf-2759-436e-8f67-a37166805c80}, !- Construction Name
  {0d9dfe8b-b332-4181-8d1c-3c03118c307c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 5.1,           !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  0.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  0.0096996607, -2.9984446893, 5.0999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bae4c3ee-328e-4d25-9d9c-dde499c09f76}, !- Handle
  304_Roof_3_0_0,                         !- Name
  RoofCeiling,                            !- Surface Type
  {1f74dabf-2759-436e-8f67-a37166805c80}, !- Construction Name
  {0d9dfe8b-b332-4181-8d1c-3c03118c307c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0096996607, -2.9984446893, 5.0999999999, !- X,Y,Z Vertex 1 {m}
  0.00969966, -5.9984446899, 3.3999999999, !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.9984446901, 3.4000000001, !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.9984446899, 5.0999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b0dc3d2-9c8a-41cb-b36a-0e40c4ccc303}, !- Handle
  304_Wall_4_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {0d9dfe8b-b332-4181-8d1c-3c03118c307c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0096996607, -2.9984446893, 5.0999999998, !- X,Y,Z Vertex 1 {m}
  0.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  0.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {a790396f-1ec0-4399-a462-88cb8841df4e}, !- Handle
  470_Partition_3_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {d5611241-bd23-40c1-a784-06f01964e8fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {693e7ca6-1c39-4c40-a2e0-bc345b06e2e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {693e7ca6-1c39-4c40-a2e0-bc345b06e2e3}, !- Handle
  534_Partition_5_0_10016,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {7af9c5e0-181f-45ff-8b8d-49cee031c907}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a790396f-1ec0-4399-a462-88cb8841df4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956afffe-73c0-47bd-9cab-582a4536bcc4}, !- Handle
  470_Wall_4_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {d5611241-bd23-40c1-a784-06f01964e8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  0.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec336f56-46e2-4f23-b9f2-40437b9eb7ba}, !- Handle
  470_Wall_5_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {d5611241-bd23-40c1-a784-06f01964e8fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  0.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02da4bbe-f4dc-42f5-a488-d21c6880acf3}, !- Handle
  534_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  {3e299c4c-13ea-441f-844c-82557d8db8dc}, !- Construction Name
  {7af9c5e0-181f-45ff-8b8d-49cee031c907}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, 0.00155531, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6484be41-b04c-4bc1-bac8-7e54528d4b3e}, !- Handle
  534_Wall_3_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {7af9c5e0-181f-45ff-8b8d-49cee031c907}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  0.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  0.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113f7314-4c15-4710-b268-4f8d2cfa52dc}, !- Handle
  534_Wall_4_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {7af9c5e0-181f-45ff-8b8d-49cee031c907}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  0.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d626bd6-5f40-4f7c-bd49-54f69806e8c4}, !- Handle
  563_Wall_0_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {99bfbb52-828e-44f6-927a-640acc39c0a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 5.1,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  6.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {a49c66fd-08bb-47bc-b842-6af0a9ee89e8}, !- Handle
  563_Roof_2_0_0,                         !- Name
  RoofCeiling,                            !- Surface Type
  {1f74dabf-2759-436e-8f67-a37166805c80}, !- Construction Name
  {99bfbb52-828e-44f6-927a-640acc39c0a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 5.1,           !- X,Y,Z Vertex 1 {m}
  6.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  3.0096996607, -2.9984446893, 5.0999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4865a1a-ab7f-42a5-8568-2e9e43387cff}, !- Handle
  563_Roof_3_0_0,                         !- Name
  RoofCeiling,                            !- Surface Type
  {1f74dabf-2759-436e-8f67-a37166805c80}, !- Construction Name
  {99bfbb52-828e-44f6-927a-640acc39c0a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0096996607, -2.9984446893, 5.0999999999, !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.9984446899, 3.3999999999, !- X,Y,Z Vertex 2 {m}
  6.00969966, -5.9984446901, 3.4000000001, !- X,Y,Z Vertex 3 {m}
  6.00969966, -2.9984446899, 5.0999999999; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5f07cac-bb12-400d-aedc-ca4442e4412a}, !- Handle
  Kitchen_Glass_Door,                     !- Name
  Door,                                   !- Sub Surface Type
  {2db8f10e-ba03-4b52-ae8f-a5905e2f541b}, !- Construction Name
  {1e6b2c18-785d-46e7-a335-d5def1600b80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.65389966, 0.00155531, 2.568,          !- X,Y,Z Vertex 1 {m}
  4.65389966, 0.00155531, 0.072,          !- X,Y,Z Vertex 2 {m}
  3.80789966, 0.00155531, 0.072,          !- X,Y,Z Vertex 3 {m}
  3.80789966, 0.00155531, 2.568;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d9fbea2-4a00-487e-8e7a-58cd9cee3646}, !- Handle
  Kitchen_Win,                            !- Name
  OperableWindow,                         !- Sub Surface Type
  {8eb01ecb-5df0-45ea-9fe0-b7152e3c358c}, !- Construction Name
  {1e6b2c18-785d-46e7-a335-d5def1600b80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {81c19063-984e-42a9-8877-d0828340f0ca}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.76389966, 0.00155531, 2.528,          !- X,Y,Z Vertex 1 {m}
  3.76389966, 0.00155531, 0.842,          !- X,Y,Z Vertex 2 {m}
  3.24789966, 0.00155531, 0.842,          !- X,Y,Z Vertex 3 {m}
  3.24789966, 0.00155531, 2.528;          !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {81c19063-984e-42a9-8877-d0828340f0ca}, !- Handle
  1,                                      !- Name
  0.04,                                   !- Frame Width {m}
  0,                                      !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  9.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.5,                                    !- Frame Solar Absorptance
  0.5,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0.02,                                   !- Divider Width {m}
  1,                                      !- Number of Horizontal Dividers
  1,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  9.5,                                    !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0.5,                                    !- Divider Solar Absorptance
  0.5,                                    !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  0.5,                                    !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0.5,                                    !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0.5,                                    !- Inside Reveal Solar Absorptance
  CurtainWall;                            !- NFRC Product Type for Assembly Calculations

OS:SubSurface,
  {add03449-e81d-4496-974b-4270d3d85534}, !- Handle
  Kitchen_LivingRoom_Partition_Door,      !- Name
  Door,                                   !- Sub Surface Type
  {2bf6bd96-e73e-433d-b032-0f2decfc0f22}, !- Construction Name
  {fc1fea03-ea73-427e-8958-99bdb636467f}, !- Surface Name
  {0b4766a3-474d-4578-baa9-801256749057}, !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.00969966, -2.27362049, 2.097,         !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.27362049, 0.003,         !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.92044469, 0.003,         !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.92044469, 2.097;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b4766a3-474d-4578-baa9-801256749057}, !- Handle
  LivingRoom_Kitchen_Partition_Door,      !- Name
  Door,                                   !- Sub Surface Type
  {2bf6bd96-e73e-433d-b032-0f2decfc0f22}, !- Construction Name
  {434948b6-fe12-402c-b616-acb6040a00ee}, !- Surface Name
  {add03449-e81d-4496-974b-4270d3d85534}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.00969966, -2.92044469, 2.097,         !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.92044469, 0.003,         !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.27362049, 0.003,         !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.27362049, 2.097;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29b2f254-7f76-42d0-8143-daad6f3beeab}, !- Handle
  Kitchen_Bedroom2_Partition_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {2bf6bd96-e73e-433d-b032-0f2decfc0f22}, !- Construction Name
  {86dd7cfb-b150-489e-9360-d9ee1b35c165}, !- Surface Name
  {a5069ea7-d446-407c-a63c-37d5cc70efe2}, !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.00969966, -1.32219625, 2.0964221,     !- X,Y,Z Vertex 1 {m}
  3.00969966, -1.32219625, 0.00349781,    !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.02005965, 0.00349781,    !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.02005965, 2.0964221;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5069ea7-d446-407c-a63c-37d5cc70efe2}, !- Handle
  Bedroom2_Kitchen_Partition_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {2bf6bd96-e73e-433d-b032-0f2decfc0f22}, !- Construction Name
  {155f7de9-e6dc-411d-867c-bc1c7b31053b}, !- Surface Name
  {29b2f254-7f76-42d0-8143-daad6f3beeab}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.00969966, -2.02005965, 2.0964221,     !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.02005965, 0.00349781,    !- X,Y,Z Vertex 2 {m}
  3.00969966, -1.32219625, 0.00349781,    !- X,Y,Z Vertex 3 {m}
  3.00969966, -1.32219625, 2.0964221;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d45884c-cf3b-4c40-8b02-28c8e1be30b3}, !- Handle
  Kitchen_Bedroom1_Partition_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {2bf6bd96-e73e-433d-b032-0f2decfc0f22}, !- Construction Name
  {b1e6330f-9d24-4ab6-abd5-4482207eb04f}, !- Surface Name
  {87f0a71c-7b03-4564-b8a9-4f2e22a9667f}, !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.08769966, -2.99844469, 2.10146284,    !- X,Y,Z Vertex 1 {m}
  3.08769966, -2.99844469, 0.003,         !- X,Y,Z Vertex 2 {m}
  3.78266877, -2.99844469, 0.003,         !- X,Y,Z Vertex 3 {m}
  3.78266877, -2.99844469, 2.10146284;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87f0a71c-7b03-4564-b8a9-4f2e22a9667f}, !- Handle
  Bedroom1_Kitchen_Partition_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {2bf6bd96-e73e-433d-b032-0f2decfc0f22}, !- Construction Name
  {419210a4-0bb0-4a39-96fa-9fef36553906}, !- Surface Name
  {8d45884c-cf3b-4c40-8b02-28c8e1be30b3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.78266877, -2.99844469, 2.10146284,    !- X,Y,Z Vertex 1 {m}
  3.78266877, -2.99844469, 0.003,         !- X,Y,Z Vertex 2 {m}
  3.08769966, -2.99844469, 0.003,         !- X,Y,Z Vertex 3 {m}
  3.08769966, -2.99844469, 2.10146284;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77c29830-2b7e-47d3-b521-491445a7f4eb}, !- Handle
  Bath_Win,                               !- Name
  OperableWindow,                         !- Sub Surface Type
  {8eb01ecb-5df0-45ea-9fe0-b7152e3c358c}, !- Construction Name
  {41c6abeb-6f6e-4ada-ba6b-601a3a806452}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {81c19063-984e-42a9-8877-d0828340f0ca}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.67749966, 0.00155531, 2.96,           !- X,Y,Z Vertex 1 {m}
  5.67749966, 0.00155531, 2.54,           !- X,Y,Z Vertex 2 {m}
  5.15749966, 0.00155531, 2.54,           !- X,Y,Z Vertex 3 {m}
  5.15749966, 0.00155531, 2.96;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c043ee0-bd25-4ea0-b080-054d4355bd0b}, !- Handle
  Bedroom1_Win,                           !- Name
  OperableWindow,                         !- Sub Surface Type
  {8eb01ecb-5df0-45ea-9fe0-b7152e3c358c}, !- Construction Name
  {f220e0c5-0ca5-4ebb-96a1-174f29fcb170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {81c19063-984e-42a9-8877-d0828340f0ca}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.33599966, -5.99844469, 2.53,          !- X,Y,Z Vertex 1 {m}
  4.33599966, -5.99844469, 0.84,          !- X,Y,Z Vertex 2 {m}
  5.25599966, -5.99844469, 0.84,          !- X,Y,Z Vertex 3 {m}
  5.25599966, -5.99844469, 2.53;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65ce631b-9b03-44b2-9c46-e61d9bdfbe32}, !- Handle
  LivingRoom_Door,                        !- Name
  Door,                                   !- Sub Surface Type
  {2bf6bd96-e73e-433d-b032-0f2decfc0f22}, !- Construction Name
  {ec336f56-46e2-4f23-b9f2-40437b9eb7ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.90419966, -5.99844469, 2.298,         !- X,Y,Z Vertex 1 {m}
  1.90419966, -5.99844469, 0.002,         !- X,Y,Z Vertex 2 {m}
  2.70019966, -5.99844469, 0.002,         !- X,Y,Z Vertex 3 {m}
  2.70019966, -5.99844469, 2.298;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62419f61-41da-4476-ba4f-929d216fe899}, !- Handle
  LivingRoom_Win,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {8eb01ecb-5df0-45ea-9fe0-b7152e3c358c}, !- Construction Name
  {ec336f56-46e2-4f23-b9f2-40437b9eb7ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {81c19063-984e-42a9-8877-d0828340f0ca}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.94419966, -5.99844469, 2.258,         !- X,Y,Z Vertex 1 {m}
  0.94419966, -5.99844469, 0.042,         !- X,Y,Z Vertex 2 {m}
  1.86019966, -5.99844469, 0.042,         !- X,Y,Z Vertex 3 {m}
  1.86019966, -5.99844469, 2.258;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2adb59c9-d381-401f-aff7-5122c297e3d4}, !- Handle
  Bedroom2_Win,                           !- Name
  OperableWindow,                         !- Sub Surface Type
  {8eb01ecb-5df0-45ea-9fe0-b7152e3c358c}, !- Construction Name
  {6484be41-b04c-4bc1-bac8-7e54528d4b3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {81c19063-984e-42a9-8877-d0828340f0ca}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.67349966, 0.00155531, 2.53,           !- X,Y,Z Vertex 1 {m}
  2.67349966, 0.00155531, 0.84,           !- X,Y,Z Vertex 2 {m}
  1.75349966, 0.00155531, 0.84,           !- X,Y,Z Vertex 3 {m}
  1.75349966, 0.00155531, 2.53;           !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {094eae50-f78c-4d1c-a122-22697e49bc2c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {04c3b98d-d1f6-4a69-8940-b0811124439b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {9f78c13c-a29b-402a-8bcd-2a62570faa51}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {4fa5b232-4ee1-4a07-834d-c31ed10c24b0}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {80bf2acf-140c-4a95-b2d4-bd3592eae4ec}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Surface,
  {2c8f603b-df1e-41f2-b770-2b1bc96c38d6}, !- Handle
  470_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {d5611241-bd23-40c1-a784-06f01964e8fa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  0.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 0;             !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {791520ca-a6d1-47cb-ae9f-8f706423118c}, !- Handle
  Kitchen Infiltration,                   !- Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.003776,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3157f97c-8fe2-4f40-b995-f4b75a348ec0}, !- Handle
  Bath Infiltration,                      !- Name
  {f7983b3a-95ff-441b-bc97-57a363be6aea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.000597,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8d6439e-0762-4581-bcf7-3f5502e1bcfe}, !- Handle
  Bedroom 1 Infiltration,                 !- Name
  {2370cf0f-ec07-47a5-accf-fcfd5b546214}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.004583,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65189207-beda-4c0f-bd5e-452da9f33563}, !- Handle
  LivingRoom Attic Infiltration,          !- Name
  {0d9dfe8b-b332-4181-8d1c-3c03118c307c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.001662,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da9afdd3-8d4b-4ac5-b903-3d7444f82c41}, !- Handle
  LivingRoom Infiltration,                !- Name
  {d5611241-bd23-40c1-a784-06f01964e8fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.00598,                                !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0a20c0e-de9d-4a02-be07-625e7004c21d}, !- Handle
  Bedroom 2 Infiltration,                 !- Name
  {7af9c5e0-181f-45ff-8b8d-49cee031c907}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.003185,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6cf1ad84-cf9e-4bfa-9eab-a55e432d30c9}, !- Handle
  Bedroom 1 Attic Infiltration,           !- Name
  {99bfbb52-828e-44f6-927a-640acc39c0a3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.001662,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Sizing:Parameters,
  {6e168841-577b-408e-8c9d-a27da650f88f}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Output:Constructions,
  {f0885515-2143-4ad1-8de6-69463016ba44}, !- Handle
  Yes,                                    !- Report Constructions
  No;                                     !- Report Materials

OS:Output:Table:SummaryReports,
  {f1293474-afec-43c9-b35a-b284689aa0a7}, !- Handle
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  DemandEndUseComponentsSummary,          !- Report Name 2
  SensibleHeatGainSummary,                !- Report Name 3
  InputVerificationandResultsSummary,     !- Report Name 4
  AdaptiveComfortSummary,                 !- Report Name 5
  Standard62.1Summary,                    !- Report Name 6
  ClimaticDataSummary,                    !- Report Name 7
  EquipmentSummary,                       !- Report Name 8
  EnvelopeSummary,                        !- Report Name 9
  LightingSummary,                        !- Report Name 10
  HVACSizingSummary,                      !- Report Name 11
  SystemSummary,                          !- Report Name 12
  ComponentSizingSummary,                 !- Report Name 13
  OutdoorAirSummary,                      !- Report Name 14
  ObjectCountSummary,                     !- Report Name 15
  EndUseEnergyConsumptionOtherFuelsMonthly, !- Report Name 16
  PeakEnergyEndUseOtherFuelsMonthly,      !- Report Name 17
  AllSummary;                             !- Report Name 18

OS:OutputControl:Table:Style,
  {07c1581f-5a3d-4f04-9b60-7f604399eb00}, !- Handle
  CommaAndHTML,                           !- Column Separator
  JtoKWH;                                 !- Unit Conversion

OS:OutputControl:ReportingTolerances,
  {3345e7bd-8f3d-48d7-bfe7-d7dd92fbe6ca}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Compact,
  {1da9d642-c191-4dea-8898-560817a7b1d3}, !- Handle
  On,                                     !- Name
  {9540b2a0-0cf6-4513-a729-68265810a2be}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {e8d77958-49eb-4c3f-b6d8-a979e9855777}, !- Handle
  Schedule Type Limits 26;                !- Name

OS:ScheduleTypeLimits,
  {9540b2a0-0cf6-4513-a729-68265810a2be}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Output:Meter,
  {823937c8-341a-4264-96a7-5647ec09f0fb}, !- Handle
  Electricity:Facility 2,                 !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {13510eb5-160e-4a29-9d69-b8fa5583fe6b}, !- Handle
  NATURALGAS:Facility 2,                  !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {79009e27-ecb1-42a7-9593-5649d9ff63d1}, !- Handle
  InteriorEquipment:Electricity 2,        !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {9acf2501-56e9-4786-b911-1455b200bdd1}, !- Handle
  InteriorLights:Electricity 1,           !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {99a5f9a0-cc94-48e5-82cd-119aa98e1cde}, !- Handle
  Electricity:Facility 1,                 !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {c9214f10-a588-4775-8c67-4fdcad3e90fd}, !- Handle
  NATURALGAS:Facility 1,                  !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {aec6aa1d-7a3f-4227-b309-788d559aa65b}, !- Handle
  InteriorEquipment:Electricity 1,        !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {b2e32aee-732f-42ae-8f7b-be7083cd9965}, !- Handle
  InteriorLights:Electricity 2,           !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {fb56ee2b-171d-46f7-84dd-0622b40b85e2}, !- Handle
  Electricity:Facility,                   !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {35b82855-5377-4a12-ad93-d3565e87925b}, !- Handle
  NATURALGAS:Facility,                    !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {33dbf694-4a01-4ed5-bb4e-1f6191722f9d}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {7a173628-c861-418e-a961-501fdee4a0ac}, !- Handle
  InteriorLights:Electricity,             !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {00c51754-24df-4de7-8c63-98eec6d5d474}, !- Handle
  HeatRejection:Electricity 2,            !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {a211d281-4d39-4d99-9f09-ea2444500b92}, !- Handle
  HeatRejection:Electricity 1,            !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {0218f7a3-9e73-4322-85e1-aa963d50c878}, !- Handle
  HeatRejection:Electricity,              !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:EnvironmentalImpactFactors,
  {a748ae53-ea0a-4fce-a68b-dffbf2a70070}, !- Handle
  Daily;                                  !- Reporting Frequency

OS:Output:EnvironmentalImpactFactors,
  {9325dc49-5190-4af3-b2f3-dd5bb65c694c}, !- Handle
  Monthly;                                !- Reporting Frequency

OS:Output:EnvironmentalImpactFactors,
  {bcf76c55-4891-4210-b559-2440f70e6644}, !- Handle
  RunPeriod;                              !- Reporting Frequency

OS:EnvironmentalImpactFactors,
  {07a481ad-f48c-49b8-8317-a90529617ba9}, !- Handle
  0.3,                                    !- District Heating Efficiency
  3,                                      !- District Cooling COP {W/W}
  0.25,                                   !- Steam Conversion Efficiency
  80.7272,                                !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  6.2727,                                 !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                                 !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

OS:Output:Diagnostics,
  {d11385d5-709b-499b-a7e6-a425ab1ba286}, !- Handle
  DisplayAdvancedReportVariables;         !- Key 1

OS:ClimateZones,
  {d4fac701-321b-4ddd-87dc-0f2efe57f6a8}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {0bb0cd60-379b-4801-886c-781bbb7b34bd}; !- Handle

OS:LifeCycleCost:Parameters,
  {f8e74828-70b9-4375-b6ef-d035b09d0dc5}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {ca043a41-bf54-4356-a307-869f8797a8c5}, !- Handle
  {8d7535b8-c79b-48aa-92c5-f6a48bfe7f52}; !- Material Name

OS:StandardsInformation:Construction,
  {f78344d8-0126-459e-bf33-25f0a2b4325a}, !- Handle
  {1f74dabf-2759-436e-8f67-a37166805c80}; !- Construction Name

OS:StandardsInformation:Construction,
  {c8f6db47-672a-4e17-9af3-142e5311dc0a}, !- Handle
  {3e299c4c-13ea-441f-844c-82557d8db8dc}; !- Construction Name

OS:StandardsInformation:Construction,
  {ffd9dd19-32ae-43e7-8799-c8d9fffb7087}, !- Handle
  {5106e2df-0bf6-4458-b282-12679f6452cb}; !- Construction Name

OS:StandardsInformation:Construction,
  {bcc4541f-0c31-42f7-9db6-27a330226cef}, !- Handle
  {553a948c-74c8-4568-8842-40d106197f3c}; !- Construction Name

OS:StandardsInformation:Construction,
  {f961c489-aed1-487f-a9c3-bd1fc1da1703}, !- Handle
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}; !- Construction Name

OS:StandardsInformation:Construction,
  {af123b4c-1d76-455c-85fb-da20385ae0b9}, !- Handle
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}; !- Construction Name

OS:StandardsInformation:Construction,
  {2f8f6cee-9637-416d-a0b2-d1f8f50734a8}, !- Handle
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}; !- Construction Name

OS:StandardsInformation:Construction,
  {261de12d-2a69-459a-9f69-b82396d155d6}, !- Handle
  {27c89bf3-6108-410f-a723-3740e7af7806}; !- Construction Name

OS:StandardsInformation:Material,
  {70620dd1-75b3-4726-8772-356e35fee7ae}, !- Handle
  {db78b3a2-cb33-4dc6-9d08-c55c62109616}; !- Material Name

OS:StandardsInformation:Construction,
  {b6f9f736-7aa9-4e4d-b269-8dca7fc0e237}, !- Handle
  {38087a30-17a9-4ea4-9580-be77e0cdea05}; !- Construction Name

OS:StandardsInformation:Material,
  {07eb8b9e-72e1-48cf-a7f0-4407c24ce546}, !- Handle
  {8a681b50-b0be-4f04-8464-c4e6202439a4}; !- Material Name

OS:StandardsInformation:Material,
  {d7421a4f-4c4a-4c1b-a1b1-7eb5ffb83a53}, !- Handle
  {db7585bd-5cfd-495f-ae9a-3d71f3454753}; !- Material Name

OS:StandardsInformation:Material,
  {ccf4492e-639b-4cc6-8d63-3f002d98c795}, !- Handle
  {9ed1caa8-0544-4c47-8f2e-aba83999a0cf}; !- Material Name

OS:StandardsInformation:Material,
  {bc68a140-dc57-4bdc-86ff-69eace713f8e}, !- Handle
  {1c75b521-8bc5-408f-8fa4-11f78dd967b1}; !- Material Name

OS:StandardsInformation:Material,
  {cc4399e8-8590-467b-834f-883094bcee4b}, !- Handle
  {c7e653ab-eb39-401a-b9df-8c52a6179d94}; !- Material Name

OS:StandardsInformation:Material,
  {ffba6743-95ab-4a62-b2b9-19dcc6746e4a}, !- Handle
  {f2aeb9be-6e20-46ef-8489-4ab156ea816b}; !- Material Name

OS:StandardsInformation:Material,
  {5f830d99-51e7-4a1f-8a9a-b8634889fb32}, !- Handle
  {cafe4b78-e02d-4e98-ae5d-f9f0c6b0d820}; !- Material Name

OS:StandardsInformation:Material,
  {68c319a1-abe8-403b-a614-77546e353754}, !- Handle
  {67251168-6988-43a0-ac9b-ae0f1117aca4}; !- Material Name

OS:StandardsInformation:Material,
  {380ad9e7-ed12-4887-918f-079dd1b6ec5d}, !- Handle
  {8e12697b-f015-4059-9a61-14efa834b284}; !- Material Name

OS:StandardsInformation:Material,
  {ce8edae3-d37e-4047-83c6-a9184564c169}, !- Handle
  {12bfa1c0-34c1-4c07-9301-c7a00e56557f}; !- Material Name

OS:StandardsInformation:Material,
  {03fcbf20-b685-4e67-bf1d-2cfbb17334d0}, !- Handle
  {73f9b437-80a4-47ff-b2b0-78e49e7f794d}; !- Material Name

OS:StandardsInformation:Material,
  {1a514217-390e-46c3-ac03-6ae3cdc82ae1}, !- Handle
  {ee069c11-00f5-4878-9b69-124d685a6cbe}; !- Material Name

OS:StandardsInformation:Material,
  {1302faf0-b4bf-40ca-bc09-1fd3125b66c2}, !- Handle
  {c075d80d-9f65-448f-a062-6b1d92d27148}; !- Material Name

OS:StandardsInformation:Material,
  {178ab440-d562-4364-9760-ce0747bb5621}, !- Handle
  {ef4756cc-d036-4e13-9d1b-9197d43a66c0}; !- Material Name

OS:StandardsInformation:Material,
  {4867eccc-8e3f-4d1a-8b85-8d8937d72216}, !- Handle
  {2d424878-0ec0-4c5a-b5c1-5ecf1fe66bcf}; !- Material Name

OS:StandardsInformation:Material,
  {dcc78871-3b2f-4f22-8793-0de34ed6fb2b}, !- Handle
  {00801603-771a-4217-b801-7ee9758a78d4}; !- Material Name

OS:StandardsInformation:Material,
  {2e6d34db-eb04-48fa-821a-d2349611f47c}, !- Handle
  {8551cd19-a844-45e6-afba-25fa14de32e6}; !- Material Name

OS:StandardsInformation:Material,
  {8b6732fa-58b2-423a-aab2-ba2bf3dca3a6}, !- Handle
  {5dbefcaf-364b-41a2-8871-3108edea4c92}; !- Material Name

OS:StandardsInformation:Material,
  {c0a94833-9501-4c6e-bc4f-2200835ec81f}, !- Handle
  {0f9786a1-8bbf-4355-8264-615cdb6c88f5}; !- Material Name

OS:StandardsInformation:Material,
  {3985815a-1520-4f40-998f-12aecba52b3b}, !- Handle
  {07b3f9c3-0e7b-42de-9533-eebf774bcdad}; !- Material Name

OS:StandardsInformation:Material,
  {43902cdf-4ce4-4862-8b32-de734c95a20c}, !- Handle
  {d3416140-3f13-4abf-813f-1e768679bb5f}; !- Material Name

OS:StandardsInformation:Material,
  {30934527-c8c4-442d-af83-dde3c9fc99cb}, !- Handle
  {1c42e500-f310-42cf-8883-7ded745f10d5}; !- Material Name

OS:StandardsInformation:Material,
  {3aa1d491-f3f9-4846-a2f4-5d05a0083241}, !- Handle
  ;                                       !- Material Name

OS:StandardsInformation:Material,
  {375ac66b-6e0f-4128-a90c-8df6bc28813c}, !- Handle
  {0876cae0-955b-4afb-9543-c0b05334821f}; !- Material Name

OS:Rendering:Color,
  {2ec8e509-85c8-46b0-bf5d-3f1b71841b49}, !- Handle
  Rendering Color 1,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b952ab7a-2c0b-4a1e-862f-3c1cb4fcdf66}, !- Handle
  Rendering Color 2,                      !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eaca6d10-3c64-4e30-a577-a0af2551e0b2}, !- Handle
  Rendering Color 3,                      !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbeef249-674d-4c7a-8ede-5b2e3ba0f638}, !- Handle
  Rendering Color 4,                      !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {442b6ca3-4c8f-4493-b0ca-a511ef788be5}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bfc1387d-dc0a-475e-bd3b-d610db41f6b4}, !- Handle
  Rendering Color 6,                      !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a508e156-3d45-425d-be77-03b9d99216e1}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f81170be-3e0e-465e-8f0f-c77db362c792}, !- Handle
  Rendering Color 8,                      !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fab433a-6147-4ab8-b88e-52bd849f3860}, !- Handle
  Rendering Color 9,                      !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9964710e-dcd0-48f2-a6cc-ecbb3197702d}, !- Handle
  Rendering Color 10,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {15d8cbef-d641-4074-afec-cfd09a25cfff}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {726148fc-3a8a-41f1-b4d8-6c38b162b2d9}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {067cc990-970d-4ba8-af33-94a5d7dca56d}, !- Handle
  Rendering Color 13,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb0651f5-262b-47a7-baaf-67d511111aed}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ac0d4be-c34e-4910-a9eb-f8bd10c932a5}, !- Handle
  Rendering Color 15,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6aea10cc-881b-4617-9674-5fe373fa99c7}, !- Handle
  Rendering Color 16,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e67fdf3-996f-470a-931c-716d7a800da6}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59ecbd36-a848-4f15-b33f-c9fb7704502c}, !- Handle
  Rendering Color 18,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3a485bfe-a9ed-4280-a435-dd00f1cf5b3d}, !- Handle
  Rendering Color 19,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cb8ed044-6299-4002-88f7-8ea3d74016ed}, !- Handle
  Rendering Color 20,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d09a959a-5a5d-4662-9b86-9acacff3bd08}, !- Handle
  Rendering Color 21,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7abbdf1-2e63-4780-aab6-2c0152fabccb}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a4815bae-5ac9-4be4-8201-91ebdcd41d0c}, !- Handle
  Rendering Color 23,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5890fbdb-7221-4359-81ef-a76c7128f682}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d0907d7-cd12-4e53-af31-f24749f1bacb}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c06d20ed-6a62-4055-84d0-c5f7f3ff3433}, !- Handle
  Rendering Color 26,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:People:Definition,
  {8767cc4b-9170-481b-bb7f-da72fd1331f8}, !- Handle
  People Bedroom Definition,              !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People:Definition,
  {7a2632a1-7bc3-4f5d-acd1-6ac5e31bf621}, !- Handle
  People LivingRoom Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People:Definition,
  {89b8841e-e3fb-4766-aaff-510a53d9e623}, !- Handle
  People Bath Definition,                 !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People:Definition,
  {c618810a-f726-4f56-b9c2-9ea54d5937ae}, !- Handle
  People Cafe Definition,                 !- Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:Lights:Definition,
  {3f1c5561-abf7-4150-9807-38ec83a8b0c0}, !- Handle
  LivingRoom General lighting Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights:Definition,
  {e6222edf-1dac-4a81-a4ae-d9b0f9aabc6f}, !- Handle
  Bedroom General lighting Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights:Definition,
  {787bee1a-4edc-441e-a95e-0f6da44689b2}, !- Handle
  Bath General lighting Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights:Definition,
  {ace99018-505e-4c04-87da-aade14e782b7}, !- Handle
  Cafe General lighting Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:OtherEquipment:Definition,
  {0fc3bea8-7223-4349-9500-df6d27bc11a9}, !- Handle
  Bedroom Miscellaneous gain Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment:Definition,
  {68cc0ce6-d3c7-4076-aa5c-0b3d40b91240}, !- Handle
  LivingRoom Miscellaneous gain Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment:Definition,
  {5274d95f-8723-4f5c-9ee6-74a08c2e8ac0}, !- Handle
  Cafe Miscellaneous gain Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.06,                                   !- Fraction Latent
  0.69,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:Material,
  {5d9ec837-dc22-44f3-80c7-16527d5c18a7}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  ,                                       !- Solar Absorptance
  ;                                       !- Visible Absorptance

OS:StandardsInformation:Material,
  {b16a2890-5f09-4959-a5b0-9cc6e45a7258}, !- Handle
  {5d9ec837-dc22-44f3-80c7-16527d5c18a7}; !- Material Name

OS:Material,
  {e05cfdac-9a0b-4a27-ac1b-2c78c4d9f921}, !- Handle
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {ae60eadf-d2c6-401e-9c04-3281b673abc6}, !- Handle
  {e05cfdac-9a0b-4a27-ac1b-2c78c4d9f921}; !- Material Name

OS:Material,
  {f96d1f94-2f97-4797-ae68-94ed7adaef0a}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {fd99fbfc-8905-4c60-8db9-01c30ad7a8d3}, !- Handle
  {f96d1f94-2f97-4797-ae68-94ed7adaef0a}; !- Material Name

OS:Material,
  {c98a4c15-a32b-4066-94a1-f6902f919757}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {5f4cd683-f7e8-4571-a77f-033d9e8b3c27}, !- Handle
  {c98a4c15-a32b-4066-94a1-f6902f919757}; !- Material Name

OS:Material:NoMass,
  {d7f95587-9422-40cd-ad48-d028eab18fed}, !- Handle
  Clay tile hollow 100mm,                 !- Name
  MediumSmooth,                           !- Roughness
  0.2;                                    !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {82cfe962-be8d-4ac8-a3b6-c740f223431c}, !- Handle
  {d7f95587-9422-40cd-ad48-d028eab18fed}; !- Material Name

OS:Material,
  {049b6e5b-7d56-482b-9084-e4c4ebfe4abd}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {fd4d58c3-ab77-4bf5-8f39-f2806272b041}, !- Handle
  {049b6e5b-7d56-482b-9084-e4c4ebfe4abd}; !- Material Name

OS:Material:NoMass,
  {1dd09e21-d57d-48c9-9ac5-c8a42bec31f2}, !- Handle
  F05 Wall air space resistance,          !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a32b1dbc-8975-4493-8226-2bceb955c7f0}, !- Handle
  {1dd09e21-d57d-48c9-9ac5-c8a42bec31f2}; !- Material Name

OS:Construction,
  {3e1a17ec-69b6-4f8b-ba41-465cc40c9059}, !- Handle
  Sgl Clr 6mm,                            !- Name
  {b952ab7a-2c0b-4a1e-862f-3c1cb4fcdf66}, !- Surface Rendering Name
  {b090d224-7924-4c23-b20c-7d39ff2f2b4a}; !- Layer 1

OS:StandardsInformation:Construction,
  {45949741-b5b9-4049-860d-9aec697e70ac}, !- Handle
  {3e1a17ec-69b6-4f8b-ba41-465cc40c9059}; !- Construction Name

OS:WindowMaterial:Glazing,
  {b090d224-7924-4c23-b20c-7d39ff2f2b4a}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:StandardsInformation:Material,
  {4709bc49-f256-4153-87ed-fcd803c3422c}, !- Handle
  {b090d224-7924-4c23-b20c-7d39ff2f2b4a}; !- Material Name

OS:WindowMaterial:Glazing,
  {d41cf44d-c4fe-4ce2-b999-07e3674f6ac0}, !- Handle
  BRONZE 6MM,                             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.482,                                  !- Solar Transmittance at Normal Incidence
  0.054,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.054,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.534,                                  !- Visible Transmittance at Normal Incidence
  0.057,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.057,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:StandardsInformation:Material,
  {c47ea055-ed78-45de-b389-7e05caf68846}, !- Handle
  {d41cf44d-c4fe-4ce2-b999-07e3674f6ac0}; !- Material Name

OS:Construction,
  {ceaa53ee-2ee1-4648-85cd-4b913d3add50}, !- Handle
  Sgl Bronze 6mm,                         !- Name
  {b952ab7a-2c0b-4a1e-862f-3c1cb4fcdf66}, !- Surface Rendering Name
  {d41cf44d-c4fe-4ce2-b999-07e3674f6ac0}; !- Layer 1

OS:StandardsInformation:Construction,
  {e527af1c-af5b-4810-8dd7-3ae1b84d3d8d}, !- Handle
  {ceaa53ee-2ee1-4648-85cd-4b913d3add50}; !- Construction Name

OS:WeatherFile,
  {65be1fbd-c42a-4adc-8b12-900e12a9d6a8}, !- Handle
  JAKARTA-SOEKARNO-HA,                    !- City
  -,                                      !- State Province Region
  IDN,                                    !- Country
  IWEC2,                                  !- Data Source
  967490,                                 !- WMO Number
  -6.12,                                  !- Latitude {deg}
  106.65,                                 !- Longitude {deg}
  7,                                      !- Time Zone {hr}
  8,                                      !- Elevation {m}
  IDN_JAKARTA-SOEKARNO-HA_967490_IW2.EPW, !- Url
  111F8242,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Rendering:Color,
  {ab29981f-e61f-44ef-b331-14801b4d83f2}, !- Handle
  Rendering Color 27,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c23fff79-c463-41df-965c-e7388c849049}, !- Handle
  Rendering Color 28,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a16df6fd-2e66-4438-bc9b-ef6b0c205a9b}, !- Handle
  Rendering Color 29,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3043357a-f569-4364-b320-e6854982c5fc}, !- Handle
  Rendering Color 30,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f585a344-593f-4339-937a-050c71d51932}, !- Handle
  Rendering Color 31,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20f1ae39-993e-4d12-9cd9-129f94c0dcea}, !- Handle
  Rendering Color 32,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {830e0b67-d762-4c29-bf10-edcfe0765a56}, !- Handle
  Rendering Color 33,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e990dadc-a6c1-4716-b622-7bda8b7c2049}, !- Handle
  Rendering Color 34,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {90961c8b-b4ab-404d-a68e-185621aed7f8}, !- Handle
  Rendering Color 35,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d88d7835-e666-4a0b-8c8b-6c51b4cf4aca}, !- Handle
  Rendering Color 36,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95b8a0c8-dab8-49e6-b80c-ba8608539795}, !- Handle
  Rendering Color 37,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56d9c075-00bd-4d1b-b7f9-297d623275d0}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0bb39cee-6adb-4f43-be06-f448ab8dc148}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c12cc75c-4b2f-40d5-b4da-f32d6784ea37}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1468588a-3fd3-468f-bc97-7929e69b1019}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b7a37aaa-e866-4d3b-98f5-216af6184962}, !- Handle
  Rendering Color 42,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e9d7f74-7e67-46af-b5f8-80e5caa966e1}, !- Handle
  Rendering Color 43,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5a8edbd-7ca6-4a3b-b963-0d0292a3a2e8}, !- Handle
  Rendering Color 44,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c5d99607-a783-4215-aa3c-b885d9fabf8c}, !- Handle
  Rendering Color 45,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49d37020-d95f-4750-a93d-665167d59ae4}, !- Handle
  Rendering Color 46,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41c9ee1a-14f5-4fa5-85d9-44bc140d4f83}, !- Handle
  Rendering Color 47,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6008be5e-b350-434e-b8da-112096738970}, !- Handle
  Rendering Color 48,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cc8bfd1-3f18-474e-a99e-e7f2572502c2}, !- Handle
  Rendering Color 49,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96870063-188b-4a01-8be0-7da24e28388a}, !- Handle
  Rendering Color 50,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a73b4999-9400-4002-be2a-78cea66aeaac}, !- Handle
  Rendering Color 51,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f24fab9e-3e54-430d-8845-bbc766a58259}, !- Handle
  Rendering Color 52,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Lights,
  {69a4e1ce-69d2-49d6-91d9-906f68738af3}, !- Handle
  Bath General lighting,                  !- Name
  {787bee1a-4edc-441e-a95e-0f6da44689b2}, !- Lights Definition Name
  {f7983b3a-95ff-441b-bc97-57a363be6aea}, !- Space or SpaceType Name
  {53357c70-538a-4450-afa4-daf98937613a}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {e455d130-9850-4524-ac8b-d06352a5818e}, !- Handle
  People Bedroom 1,                       !- Name
  {8767cc4b-9170-481b-bb7f-da72fd1331f8}, !- People Definition Name
  {2370cf0f-ec07-47a5-accf-fcfd5b546214}, !- Space or SpaceType Name
  {54c6d131-e9e4-4115-9f6c-9e7bcac11038}, !- Number of People Schedule Name
  {79c44d9f-30e2-4b57-80d8-a3b4ca2f90f8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cdecc01e-68c5-4677-a20b-d90b22797bf8}, !- Work Efficiency Schedule Name
  {cc7dfb8e-b6dd-40bc-a459-fa7a26c9d3c3}, !- Clothing Insulation Schedule Name
  {50b7c1a0-44d0-4a0d-85a7-dd5e30db13a0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People,
  {4380fcee-6a68-4733-9bb3-743236118865}, !- Handle
  People Kitchen,                         !- Name
  {c618810a-f726-4f56-b9c2-9ea54d5937ae}, !- People Definition Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space or SpaceType Name
  {ba358815-5ab5-47c0-b79f-aa4d40bd99dc}, !- Number of People Schedule Name
  {1093f16c-9ae3-490b-a9b9-02f3291c699b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cdecc01e-68c5-4677-a20b-d90b22797bf8}, !- Work Efficiency Schedule Name
  {5bd5bf7b-4c27-4892-a311-1cb59d0f5a85}, !- Clothing Insulation Schedule Name
  {afce56ba-8ce7-4489-b607-77b334a5b5f2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People,
  {a248cfdb-0182-41d8-9f42-7a21394c196c}, !- Handle
  People LivingRoom,                      !- Name
  {7a2632a1-7bc3-4f5d-acd1-6ac5e31bf621}, !- People Definition Name
  {d5611241-bd23-40c1-a784-06f01964e8fa}, !- Space or SpaceType Name
  {a98cc670-dd70-4ab9-8a7f-848cffa0869a}, !- Number of People Schedule Name
  {f2f9e07b-5cec-4373-8daf-fd55fe207f2c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cdecc01e-68c5-4677-a20b-d90b22797bf8}, !- Work Efficiency Schedule Name
  {3eaa661d-8a02-44d0-9518-3837edd5fa56}, !- Clothing Insulation Schedule Name
  {73f18375-21c2-4325-b9c8-35755bda75c9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {6a4c828e-eb40-4b4e-a67c-5a4ae253b447}, !- Handle
  Bedroom 1 General lighting,             !- Name
  {e6222edf-1dac-4a81-a4ae-d9b0f9aabc6f}, !- Lights Definition Name
  {2370cf0f-ec07-47a5-accf-fcfd5b546214}, !- Space or SpaceType Name
  {59acaf39-1d5f-4d9a-aaf2-78a68531ac57}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {8c271d0b-230c-4cd8-bf3b-69832f098527}, !- Handle
  Bedroom 2 General lighting,             !- Name
  {e6222edf-1dac-4a81-a4ae-d9b0f9aabc6f}, !- Lights Definition Name
  {7af9c5e0-181f-45ff-8b8d-49cee031c907}, !- Space or SpaceType Name
  {59acaf39-1d5f-4d9a-aaf2-78a68531ac57}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {a5f0e433-97b6-4985-93f1-32f7f27cfaa6}, !- Handle
  Kitchen General lighting,               !- Name
  {ace99018-505e-4c04-87da-aade14e782b7}, !- Lights Definition Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space or SpaceType Name
  {67951bed-5de0-4563-b747-c2d45af15160}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {18284f51-5d43-4826-a10d-7d81c04dcead}, !- Handle
  LivingRoom General lighting,            !- Name
  {3f1c5561-abf7-4150-9807-38ec83a8b0c0}, !- Lights Definition Name
  {d5611241-bd23-40c1-a784-06f01964e8fa}, !- Space or SpaceType Name
  {e5d66b31-d37a-49ff-900e-dfe889a90fe2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Material,
  {a2d318c1-1692-4bfb-8725-45b8dff65af7}, !- Handle
  M14a 100mm heavyweight concrete,        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {24138964-4255-4f63-94bf-ec546c70649a}, !- Handle
  {a2d318c1-1692-4bfb-8725-45b8dff65af7}; !- Material Name

OS:Material,
  {4826f3a3-bc02-40f0-a2eb-d1bd087dc867}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  ,                                       !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a5d949f9-42a1-4c45-a1d0-a7d22695b132}, !- Handle
  {4826f3a3-bc02-40f0-a2eb-d1bd087dc867}; !- Material Name

OS:Material,
  {9f42f6fc-fd63-4170-841e-9e657659bae9}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {118c8754-d10d-4781-87fd-cf90f0f5aa35}, !- Handle
  {9f42f6fc-fd63-4170-841e-9e657659bae9}; !- Material Name

OS:Construction,
  {6f6b41ee-a081-4b27-bf14-c07dc1e87703}, !- Handle
  InteriorFurnishings,                    !- Name
  {32858b91-9d51-4992-9d91-d1c2d06be126}, !- Surface Rendering Name
  {9f42f6fc-fd63-4170-841e-9e657659bae9}; !- Layer 1

OS:StandardsInformation:Construction,
  {72254c87-06b7-4561-bf76-cb709d8e6f08}, !- Handle
  {6f6b41ee-a081-4b27-bf14-c07dc1e87703}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e48e92c5-ebd2-44ae-97b1-2fe07feb01e4}, !- Handle
  Res Operable Assembly Window,           !- Name
  4.98,                                   !- U-Factor {W/m2-K}
  0.684,                                  !- Solar Heat Gain Coefficient
  0.711;                                  !- Visible Transmittance

OS:StandardsInformation:Material,
  {b70f1db7-5690-4776-8d5b-c5698025532c}, !- Handle
  {e48e92c5-ebd2-44ae-97b1-2fe07feb01e4}; !- Material Name

OS:Construction,
  {8eb01ecb-5df0-45ea-9fe0-b7152e3c358c}, !- Handle
  Window Res Operable,                    !- Name
  {2997182e-8db9-4309-8cc2-d5e4c630113e}, !- Surface Rendering Name
  {e48e92c5-ebd2-44ae-97b1-2fe07feb01e4}; !- Layer 1

OS:StandardsInformation:Construction,
  {075e484b-55f6-4240-9b57-c7a7af9487a8}, !- Handle
  {8eb01ecb-5df0-45ea-9fe0-b7152e3c358c}; !- Construction Name

OS:Material:NoMass,
  {485a7da8-c010-4c6a-9c99-b119cd1ed302}, !- Handle
  Aluminum Radiant Panel,                 !- Name
  MediumSmooth,                           !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.04,                                   !- Thermal Absorptance
  0.1,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bdc41595-2144-4e46-9432-004e3cc67ff7}, !- Handle
  {485a7da8-c010-4c6a-9c99-b119cd1ed302}; !- Material Name

OS:Rendering:Color,
  {2997182e-8db9-4309-8cc2-d5e4c630113e}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32858b91-9d51-4992-9d91-d1c2d06be126}, !- Handle
  Rendering Color 54,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Fan:ZoneExhaust,
  {a14685df-091d-4feb-9a7f-5f742f37049f}, !- Handle
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {0372bd01-d1b6-46d8-9ef1-e18f7ac8ab2a}, !- Air Inlet Node Name
  {13fdbe4f-b41a-4f89-9700-a233a8728881}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {386d1171-3a69-46d1-bf3c-726a95c990fb}, !- Handle
  Node 1,                                 !- Name
  {dd8289ed-2506-4deb-b95d-17c69aff7a42}, !- Inlet Port
  {0372bd01-d1b6-46d8-9ef1-e18f7ac8ab2a}; !- Outlet Port

OS:Connection,
  {dd8289ed-2506-4deb-b95d-17c69aff7a42}, !- Handle
  {f8b62cd9-7e24-4f2e-8d34-3c94a5ff1085}, !- Source Object
  2,                                      !- Outlet Port
  {386d1171-3a69-46d1-bf3c-726a95c990fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0372bd01-d1b6-46d8-9ef1-e18f7ac8ab2a}, !- Handle
  {386d1171-3a69-46d1-bf3c-726a95c990fb}, !- Source Object
  3,                                      !- Outlet Port
  {a14685df-091d-4feb-9a7f-5f742f37049f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ccc55c6c-de96-4746-bd56-15b6bcb110a6}, !- Handle
  Node 2,                                 !- Name
  {13fdbe4f-b41a-4f89-9700-a233a8728881}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13fdbe4f-b41a-4f89-9700-a233a8728881}, !- Handle
  {a14685df-091d-4feb-9a7f-5f742f37049f}, !- Source Object
  7,                                      !- Outlet Port
  {ccc55c6c-de96-4746-bd56-15b6bcb110a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Construction,
  {2bf6bd96-e73e-433d-b032-0f2decfc0f22}, !- Handle
  Door-Const,                             !- Name
  {b2cff334-80af-4213-a9e1-a028cbfe097e}, !- Surface Rendering Name
  {137ca351-4a9d-43b5-b12c-45b718021f01}; !- Layer 1

OS:StandardsInformation:Construction,
  {7de7f9c0-0618-4e4e-9316-faa4e95a31a7}, !- Handle
  {2bf6bd96-e73e-433d-b032-0f2decfc0f22}; !- Construction Name

OS:Material,
  {137ca351-4a9d-43b5-b12c-45b718021f01}, !- Handle
  Wood,                                   !- Name
  Rough,                                  !- Roughness
  0.035,                                  !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  2390,                                   !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eebcc886-fc9a-464c-bc9a-06ea310f18d9}, !- Handle
  {137ca351-4a9d-43b5-b12c-45b718021f01}; !- Material Name

OS:Rendering:Color,
  {b2cff334-80af-4213-a9e1-a028cbfe097e}, !- Handle
  Rendering Color 55,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Construction,
  {2db8f10e-ba03-4b52-ae8f-a5905e2f541b}, !- Handle
  GlassDoor-Const,                        !- Name
  {d5c582b5-d8e9-4751-ae60-b00aa91209a0}, !- Surface Rendering Name
  {b090d224-7924-4c23-b20c-7d39ff2f2b4a}; !- Layer 1

OS:StandardsInformation:Construction,
  {7ba6f7fb-a1d6-42a7-8e64-1eb945fb30e8}, !- Handle
  {2db8f10e-ba03-4b52-ae8f-a5905e2f541b}; !- Construction Name

OS:Rendering:Color,
  {d5c582b5-d8e9-4751-ae60-b00aa91209a0}, !- Handle
  Rendering Color 56,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Material,
  {7fc11115-e3a9-4b78-aa3b-fd53d5705181}, !- Handle
  Clay tile natural red,                  !- Name
  MediumSmooth,                           !- Roughness
  0.05,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  950,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:StandardsInformation:Material,
  {d54c0942-4277-468f-a422-77a665d76387}, !- Handle
  {7fc11115-e3a9-4b78-aa3b-fd53d5705181}; !- Material Name

OS:Material,
  {2127ebb1-f301-4126-b9ac-0177db18a020}, !- Handle
  Roof Insulation,                        !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {28ad7ad3-2edb-4942-bff9-85426cdb8157}, !- Handle
  {2127ebb1-f301-4126-b9ac-0177db18a020}; !- Material Name

OS:Material,
  {4470cf91-ac75-4b49-abb4-bc6dda3bd9e3}, !- Handle
  Wall Insulation,                        !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ba76b747-470e-41c0-8d85-7a75b5bc6b5e}, !- Handle
  {4470cf91-ac75-4b49-abb4-bc6dda3bd9e3}; !- Material Name

OS:Material,
  {e9541d3e-23d1-4d36-99dc-7f9de5de3406}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2cc0d283-2020-4c5b-b401-5306c9d77c51}, !- Handle
  {e9541d3e-23d1-4d36-99dc-7f9de5de3406}; !- Material Name

OS:Material,
  {bbe776c0-d7f8-4419-a119-b29d8640bda0}, !- Handle
  G01a 19mm gypsum board 1,               !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b95bb1f0-c0c7-437e-87d7-6899c596d550}, !- Handle
  {bbe776c0-d7f8-4419-a119-b29d8640bda0}; !- Material Name

OS:Material,
  {c6121bd2-a294-4274-94ba-138ca4a529a8}, !- Handle
  G01a 19mm gypsum board 2,               !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3b68251a-5bc6-4f00-a7ce-1888727cb001}, !- Handle
  {c6121bd2-a294-4274-94ba-138ca4a529a8}; !- Material Name

OS:Material,
  {c34c50a6-429a-425c-879e-b735523cf2dc}, !- Handle
  G01a 19mm gypsum board 3,               !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {21b06044-1423-4b25-a691-de227cb241f0}, !- Handle
  {c34c50a6-429a-425c-879e-b735523cf2dc}; !- Material Name

OS:People,
  {df3cc62d-0381-4acc-aded-79ce5a9d733e}, !- Handle
  People Bath,                            !- Name
  {89b8841e-e3fb-4766-aaff-510a53d9e623}, !- People Definition Name
  {f7983b3a-95ff-441b-bc97-57a363be6aea}, !- Space or SpaceType Name
  {0c8b8fcf-377a-4237-98fb-0b6f9ba6104e}, !- Number of People Schedule Name
  {d23f4fd4-4f3e-4aa4-ab29-625c28206097}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cdecc01e-68c5-4677-a20b-d90b22797bf8}, !- Work Efficiency Schedule Name
  {0e93d9fd-c007-487e-a5e8-3d3fb458ec2a}, !- Clothing Insulation Schedule Name
  {afce56ba-8ce7-4489-b607-77b334a5b5f2}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ThermostatSetpoint:DualSetpoint,
  {12cbafda-60b3-4234-ba3f-f1ca53f1d5e1}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {cef95d95-8f13-467d-a16b-f75e9ddc5931}, !- Heating Setpoint Temperature Schedule Name
  {7dbb02f5-b893-4694-ba0a-c18f1283f451}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3655fa7-5bc9-46aa-a908-b7b2a839f3d3}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {cef95d95-8f13-467d-a16b-f75e9ddc5931}, !- Heating Setpoint Temperature Schedule Name
  {7dbb02f5-b893-4694-ba0a-c18f1283f451}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {be5e7849-81ab-468f-9efd-0569a0f5cbfb}, !- Handle
  Air Loop HVAC 1,                        !- Name
  ,                                       !- Controller List Name
  {9c2e881f-b6d5-44df-9f46-e38c27741848}, !- Availability Schedule
  {b671841e-ddfe-425f-bdf0-be863ccde21b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e5253d9f-fe36-4c0f-b585-265fac2376e7}, !- Supply Side Inlet Node Name
  {98b314b4-7658-4ef8-8e73-42ef7826dc64}, !- Demand Side Outlet Node Name
  {7c934752-8702-4e14-99ef-e4155abe3f2c}, !- Demand Side Inlet Node A
  {12a73502-2301-4366-92ef-a8b531f6c035}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0cb5130b-463d-4b4c-8e9b-b3fd2b3f8a4b}, !- Demand Mixer Name
  {8fceed44-c9f2-404d-92f2-8c29ae0abaef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eedb898b-3bf4-4d1e-b630-f65c5ab9521d}, !- Handle
  Node 5,                                 !- Name
  {e5253d9f-fe36-4c0f-b585-265fac2376e7}, !- Inlet Port
  {40d94441-e00d-49e7-abf6-a9d21622220c}; !- Outlet Port

OS:Node,
  {04be5cc3-f481-48c2-b88b-f654f63ff611}, !- Handle
  Node 6,                                 !- Name
  {d6826982-c9bf-44db-a585-c7aee3d39740}, !- Inlet Port
  {12a73502-2301-4366-92ef-a8b531f6c035}; !- Outlet Port

OS:Connection,
  {e5253d9f-fe36-4c0f-b585-265fac2376e7}, !- Handle
  {be5e7849-81ab-468f-9efd-0569a0f5cbfb}, !- Source Object
  9,                                      !- Outlet Port
  {eedb898b-3bf4-4d1e-b630-f65c5ab9521d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a73502-2301-4366-92ef-a8b531f6c035}, !- Handle
  {04be5cc3-f481-48c2-b88b-f654f63ff611}, !- Source Object
  3,                                      !- Outlet Port
  {be5e7849-81ab-468f-9efd-0569a0f5cbfb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c8c17f4a-3b68-4350-99f3-87a36181dac0}, !- Handle
  Node 8,                                 !- Name
  {7c934752-8702-4e14-99ef-e4155abe3f2c}, !- Inlet Port
  {fff7aa52-5b2f-4a03-b3dc-a868f6d3a9ee}; !- Outlet Port

OS:Node,
  {251c28a9-4da9-4884-adb4-79338fa110d8}, !- Handle
  Node 9,                                 !- Name
  {3f620eab-ace9-429e-bbc3-934c075db532}, !- Inlet Port
  {98b314b4-7658-4ef8-8e73-42ef7826dc64}; !- Outlet Port

OS:Node,
  {677ed10d-29db-4e51-ab71-a82e390b48e2}, !- Handle
  Node 10,                                !- Name
  {a6bc168c-6e82-46db-a360-26ac3dba4518}, !- Inlet Port
  {78d88fa9-f95f-45df-8c6c-c2a829846fc5}; !- Outlet Port

OS:Connection,
  {7c934752-8702-4e14-99ef-e4155abe3f2c}, !- Handle
  {be5e7849-81ab-468f-9efd-0569a0f5cbfb}, !- Source Object
  11,                                     !- Outlet Port
  {c8c17f4a-3b68-4350-99f3-87a36181dac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98b314b4-7658-4ef8-8e73-42ef7826dc64}, !- Handle
  {251c28a9-4da9-4884-adb4-79338fa110d8}, !- Source Object
  3,                                      !- Outlet Port
  {be5e7849-81ab-468f-9efd-0569a0f5cbfb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8fceed44-c9f2-404d-92f2-8c29ae0abaef}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {fff7aa52-5b2f-4a03-b3dc-a868f6d3a9ee}, !- Inlet Node Name
  {51afe824-c61e-4a49-bbdf-7894891a38fa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0cb5130b-463d-4b4c-8e9b-b3fd2b3f8a4b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {3f620eab-ace9-429e-bbc3-934c075db532}, !- Outlet Node Name
  {908eef8b-85cd-4c7d-95eb-add50f90ae56}; !- Inlet Node Name 1

OS:Connection,
  {fff7aa52-5b2f-4a03-b3dc-a868f6d3a9ee}, !- Handle
  {c8c17f4a-3b68-4350-99f3-87a36181dac0}, !- Source Object
  3,                                      !- Outlet Port
  {8fceed44-c9f2-404d-92f2-8c29ae0abaef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f620eab-ace9-429e-bbc3-934c075db532}, !- Handle
  {0cb5130b-463d-4b4c-8e9b-b3fd2b3f8a4b}, !- Source Object
  2,                                      !- Outlet Port
  {251c28a9-4da9-4884-adb4-79338fa110d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {38425a76-851d-481b-b7a1-21227bfdae50}, !- Handle
  {be5e7849-81ab-468f-9efd-0569a0f5cbfb}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {9c2e881f-b6d5-44df-9f46-e38c27741848}, !- Handle
  Always On Discrete,                     !- Name
  {8e12edc2-c629-477b-a4e9-f090785dc15b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8e12edc2-c629-477b-a4e9-f090785dc15b}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {b671841e-ddfe-425f-bdf0-be863ccde21b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {48e3e977-fdb7-4830-a246-6aade5813d74}, !- Handle
  OA System,                              !- Name
  {a3e599f5-732e-4c8a-9ed9-2dc2dfc9c538}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bb1eb282-3cb5-400a-9cea-641fc76f11ef}, !- Mixed Air Node Name
  {abefabc8-5c2d-4271-8058-47cbd5ffa547}, !- Outdoor Air Stream Node Name
  {c610ed58-11fe-4080-8b1a-bfbb8c286a0e}, !- Relief Air Stream Node Name
  {40d94441-e00d-49e7-abf6-a9d21622220c}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {a3e599f5-732e-4c8a-9ed9-2dc2dfc9c538}, !- Handle
  Outdoor Air Controller,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bf53c2e2-75b5-4925-8795-fec45abd54a0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bf53c2e2-75b5-4925-8795-fec45abd54a0}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

! Always On Discrete
OS:Schedule:Constant,
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {5df23e38-d244-49ff-b653-5cdf303029db}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {5df23e38-d244-49ff-b653-5cdf303029db}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {53fceede-a818-4a3f-8941-1d55892ea924}, !- Handle
  Node 11,                                !- Name
  ,                                       !- Inlet Port
  {abefabc8-5c2d-4271-8058-47cbd5ffa547}; !- Outlet Port

OS:Connection,
  {abefabc8-5c2d-4271-8058-47cbd5ffa547}, !- Handle
  {53fceede-a818-4a3f-8941-1d55892ea924}, !- Source Object
  3,                                      !- Outlet Port
  {48e3e977-fdb7-4830-a246-6aade5813d74}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f919e186-748c-4003-a62f-2f735100ce40}, !- Handle
  Node 12,                                !- Name
  {c610ed58-11fe-4080-8b1a-bfbb8c286a0e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c610ed58-11fe-4080-8b1a-bfbb8c286a0e}, !- Handle
  {48e3e977-fdb7-4830-a246-6aade5813d74}, !- Source Object
  7,                                      !- Outlet Port
  {f919e186-748c-4003-a62f-2f735100ce40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40d94441-e00d-49e7-abf6-a9d21622220c}, !- Handle
  {eedb898b-3bf4-4d1e-b630-f65c5ab9521d}, !- Source Object
  3,                                      !- Outlet Port
  {48e3e977-fdb7-4830-a246-6aade5813d74}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {681e1cac-a106-4363-b9d0-0c6768f41324}, !- Handle
  Node 14,                                !- Name
  {fdc2f6f0-e2f1-4724-a04a-5fd197916856}, !- Inlet Port
  {908eef8b-85cd-4c7d-95eb-add50f90ae56}; !- Outlet Port

OS:Connection,
  {78d88fa9-f95f-45df-8c6c-c2a829846fc5}, !- Handle
  {677ed10d-29db-4e51-ab71-a82e390b48e2}, !- Source Object
  3,                                      !- Outlet Port
  {b308c756-ddea-4406-abe3-8558cf869737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc2f6f0-e2f1-4724-a04a-5fd197916856}, !- Handle
  {c224530f-b3e4-458e-b0fa-a134379f99b3}, !- Source Object
  2,                                      !- Outlet Port
  {681e1cac-a106-4363-b9d0-0c6768f41324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908eef8b-85cd-4c7d-95eb-add50f90ae56}, !- Handle
  {681e1cac-a106-4363-b9d0-0c6768f41324}, !- Source Object
  3,                                      !- Outlet Port
  {0cb5130b-463d-4b4c-8e9b-b3fd2b3f8a4b}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a4e3602c-86c1-4db4-9faf-138ec32ccf6e}, !- Handle
  Diffuser Bedroom 1,                     !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule Name
  {6a1274ab-88c1-47c6-bcda-06d2f00c7325}, !- Air Inlet Node Name
  {a6bc168c-6e82-46db-a360-26ac3dba4518}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e6caab60-e393-43d8-b0fa-9171630b0986}, !- Handle
  Node 15,                                !- Name
  {51afe824-c61e-4a49-bbdf-7894891a38fa}, !- Inlet Port
  {6a1274ab-88c1-47c6-bcda-06d2f00c7325}; !- Outlet Port

OS:Connection,
  {51afe824-c61e-4a49-bbdf-7894891a38fa}, !- Handle
  {8fceed44-c9f2-404d-92f2-8c29ae0abaef}, !- Source Object
  3,                                      !- Outlet Port
  {e6caab60-e393-43d8-b0fa-9171630b0986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1274ab-88c1-47c6-bcda-06d2f00c7325}, !- Handle
  {e6caab60-e393-43d8-b0fa-9171630b0986}, !- Source Object
  3,                                      !- Outlet Port
  {a4e3602c-86c1-4db4-9faf-138ec32ccf6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6bc168c-6e82-46db-a360-26ac3dba4518}, !- Handle
  {a4e3602c-86c1-4db4-9faf-138ec32ccf6e}, !- Source Object
  4,                                      !- Outlet Port
  {677ed10d-29db-4e51-ab71-a82e390b48e2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {6aa6d846-fbc6-4e74-a3dc-f7f80ae370bc}, !- Handle
  Unitary - Single Speed DX cooling - Cycling - Elec reheat, !- Name
  ,                                       !- Control Type
  {0aba08e8-5a19-42fe-85a4-799f551df8a1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {6ae3c932-c80f-49ad-a292-b04e665eb798}, !- Air Inlet Node Name
  {d6826982-c9bf-44db-a585-c7aee3d39740}, !- Air Outlet Node Name
  {10073ecb-9035-435a-aad2-0eb998e04b65}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1e474567-7700-45b6-b9fe-cb0e2f936cf5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e34f4133-82ae-4d0b-9e19-fc6308001ee9}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  ;                                       !- Design Specification Multispeed Object Name

OS:Fan:OnOff,
  {10073ecb-9035-435a-aad2-0eb998e04b65}, !- Handle
  Fan On Off 8,                           !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c5e74a1-47ee-4e6a-8b2c-8823641ca579}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e923716-1b49-4e91-95b9-786fa960f0ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3c5e74a1-47ee-4e6a-8b2c-8823641ca579}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3e923716-1b49-4e91-95b9-786fa960f0ec}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1e474567-7700-45b6-b9fe-cb0e2f936cf5}, !- Handle
  1 Spd DX Clg Coil 7,                    !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a52b7cb3-922c-498c-9578-e5cf5cdbd956}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3c1c9215-9e16-46df-a0a7-b5440006fadc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cf3caeaf-f491-4157-bc0f-e25a5ffacca4}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a58e382-fe63-4999-be27-fde7326fb4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dcf984b5-4978-43bb-a8a6-06f775b63c3c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a52b7cb3-922c-498c-9578-e5cf5cdbd956}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c1c9215-9e16-46df-a0a7-b5440006fadc}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf3caeaf-f491-4157-bc0f-e25a5ffacca4}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a58e382-fe63-4999-be27-fde7326fb4e5}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dcf984b5-4978-43bb-a8a6-06f775b63c3c}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e34f4133-82ae-4d0b-9e19-fc6308001ee9}, !- Handle
  Elec Htg Coil 15,                       !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {caba1c60-fa52-4acf-b104-dc93366914ff}, !- Handle
  Node 13,                                !- Name
  {bb1eb282-3cb5-400a-9cea-641fc76f11ef}, !- Inlet Port
  {6ae3c932-c80f-49ad-a292-b04e665eb798}; !- Outlet Port

OS:Connection,
  {bb1eb282-3cb5-400a-9cea-641fc76f11ef}, !- Handle
  {48e3e977-fdb7-4830-a246-6aade5813d74}, !- Source Object
  5,                                      !- Outlet Port
  {caba1c60-fa52-4acf-b104-dc93366914ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ae3c932-c80f-49ad-a292-b04e665eb798}, !- Handle
  {caba1c60-fa52-4acf-b104-dc93366914ff}, !- Source Object
  3,                                      !- Outlet Port
  {6aa6d846-fbc6-4e74-a3dc-f7f80ae370bc}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d6826982-c9bf-44db-a585-c7aee3d39740}, !- Handle
  {6aa6d846-fbc6-4e74-a3dc-f7f80ae370bc}, !- Source Object
  7,                                      !- Outlet Port
  {04be5cc3-f481-48c2-b88b-f654f63ff611}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {d63ac75f-8a26-459d-85cc-083bec55b8b8}, !- Handle
  Setpoint Manager Single Zone Cooling,   !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {0aba08e8-5a19-42fe-85a4-799f551df8a1}, !- Control Zone Name
  {04be5cc3-f481-48c2-b88b-f654f63ff611}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {8b348bcf-e24f-490c-9737-6853dbdf1e1c}, !- Handle
  Air Loop HVAC 2,                        !- Name
  ,                                       !- Controller List Name
  {198b92df-11e7-4f86-a602-35654bac8add}, !- Availability Schedule
  {4727980d-b094-4814-8772-c9a48686d5f2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f41c69a6-9ab5-4849-9962-ea220bc8a757}, !- Supply Side Inlet Node Name
  {e882422f-2747-4286-8cf7-656dc965acc6}, !- Demand Side Outlet Node Name
  {b70f7bc7-8f53-4f5a-8186-216e68a354c6}, !- Demand Side Inlet Node A
  {2d446eea-e00e-4f99-86e0-d1d1d016cc9d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0197b9b4-a06a-4341-8b6b-4fc1027599ce}, !- Demand Mixer Name
  {9b234807-155a-48ef-9375-cf446dd3332e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {be485265-8dc5-466f-94eb-411b2035d960}, !- Handle
  {8b348bcf-e24f-490c-9737-6853dbdf1e1c}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {198b92df-11e7-4f86-a602-35654bac8add}, !- Handle
  Always On Discrete 1,                   !- Name
  {8e12edc2-c629-477b-a4e9-f090785dc15b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {4727980d-b094-4814-8772-c9a48686d5f2}, !- Handle
  Air Loop HVAC 2 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {86c8df9e-2615-4892-b2cb-322dfbe24760}, !- Handle
  Node 16,                                !- Name
  {f41c69a6-9ab5-4849-9962-ea220bc8a757}, !- Inlet Port
  {e3735841-cdf6-4e42-a6f6-9c60a2e38133}; !- Outlet Port

OS:Node,
  {151ca736-c6bf-40fb-8741-8b44acdc556f}, !- Handle
  Node 17,                                !- Name
  {a82e0748-e420-404c-a959-1b472fdc965a}, !- Inlet Port
  {2d446eea-e00e-4f99-86e0-d1d1d016cc9d}; !- Outlet Port

OS:Connection,
  {f41c69a6-9ab5-4849-9962-ea220bc8a757}, !- Handle
  {8b348bcf-e24f-490c-9737-6853dbdf1e1c}, !- Source Object
  9,                                      !- Outlet Port
  {86c8df9e-2615-4892-b2cb-322dfbe24760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d446eea-e00e-4f99-86e0-d1d1d016cc9d}, !- Handle
  {151ca736-c6bf-40fb-8741-8b44acdc556f}, !- Source Object
  3,                                      !- Outlet Port
  {8b348bcf-e24f-490c-9737-6853dbdf1e1c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {be470031-e1df-4dec-b712-7fbb1a582698}, !- Handle
  Node 18,                                !- Name
  {b70f7bc7-8f53-4f5a-8186-216e68a354c6}, !- Inlet Port
  {c68bc0bf-baf0-4419-a4c2-db80e450613c}; !- Outlet Port

OS:Node,
  {49885457-0437-4e09-96a5-ba936eb70bf9}, !- Handle
  Node 19,                                !- Name
  {ff5faada-5f57-48c3-a38d-a49497c92113}, !- Inlet Port
  {e882422f-2747-4286-8cf7-656dc965acc6}; !- Outlet Port

OS:Node,
  {45b5f4a3-f6d2-4662-b22b-0338f8f2ecf4}, !- Handle
  Node 20,                                !- Name
  {90d3f12a-3f25-4070-9d45-70875596fad7}, !- Inlet Port
  {a3b1ff2b-fb58-4062-877c-dcfe7932ced5}; !- Outlet Port

OS:Connection,
  {b70f7bc7-8f53-4f5a-8186-216e68a354c6}, !- Handle
  {8b348bcf-e24f-490c-9737-6853dbdf1e1c}, !- Source Object
  11,                                     !- Outlet Port
  {be470031-e1df-4dec-b712-7fbb1a582698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e882422f-2747-4286-8cf7-656dc965acc6}, !- Handle
  {49885457-0437-4e09-96a5-ba936eb70bf9}, !- Source Object
  3,                                      !- Outlet Port
  {8b348bcf-e24f-490c-9737-6853dbdf1e1c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b234807-155a-48ef-9375-cf446dd3332e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c68bc0bf-baf0-4419-a4c2-db80e450613c}, !- Inlet Node Name
  {1a2fbc56-b1fa-4446-831a-f760f21bfe15}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0197b9b4-a06a-4341-8b6b-4fc1027599ce}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {ff5faada-5f57-48c3-a38d-a49497c92113}, !- Outlet Node Name
  {7e79cff2-9d90-4cae-a5c1-e017231c7bcd}; !- Inlet Node Name 1

OS:Connection,
  {c68bc0bf-baf0-4419-a4c2-db80e450613c}, !- Handle
  {be470031-e1df-4dec-b712-7fbb1a582698}, !- Source Object
  3,                                      !- Outlet Port
  {9b234807-155a-48ef-9375-cf446dd3332e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff5faada-5f57-48c3-a38d-a49497c92113}, !- Handle
  {0197b9b4-a06a-4341-8b6b-4fc1027599ce}, !- Source Object
  2,                                      !- Outlet Port
  {49885457-0437-4e09-96a5-ba936eb70bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {0e19ae45-d825-4ab5-9359-54a16aaa7ee5}, !- Handle
  OA System Bedroom 2,                    !- Name
  {b2c428e4-63d3-4ba4-a976-cf529281d982}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {32757070-af5b-46ce-a3ca-dacf5904f2ee}, !- Mixed Air Node Name
  {1e295646-bd82-43b6-a98a-af3edabe31bc}, !- Outdoor Air Stream Node Name
  {2309d40a-ce68-463c-b354-a8b5bb5a219f}, !- Relief Air Stream Node Name
  {e3735841-cdf6-4e42-a6f6-9c60a2e38133}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {b2c428e4-63d3-4ba4-a976-cf529281d982}, !- Handle
  Outdoor Air Controller Bedroom 2,       !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b649e503-4661-4a14-8c64-95cb31861b47}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b649e503-4661-4a14-8c64-95cb31861b47}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {6a14c841-4b4a-4f9f-8832-96cce67d51a8}, !- Handle
  Node 21,                                !- Name
  ,                                       !- Inlet Port
  {1e295646-bd82-43b6-a98a-af3edabe31bc}; !- Outlet Port

OS:Connection,
  {1e295646-bd82-43b6-a98a-af3edabe31bc}, !- Handle
  {6a14c841-4b4a-4f9f-8832-96cce67d51a8}, !- Source Object
  3,                                      !- Outlet Port
  {0e19ae45-d825-4ab5-9359-54a16aaa7ee5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5f4d1184-b44b-474a-a74a-d834ec19bf8c}, !- Handle
  Node 22,                                !- Name
  {2309d40a-ce68-463c-b354-a8b5bb5a219f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2309d40a-ce68-463c-b354-a8b5bb5a219f}, !- Handle
  {0e19ae45-d825-4ab5-9359-54a16aaa7ee5}, !- Source Object
  7,                                      !- Outlet Port
  {5f4d1184-b44b-474a-a74a-d834ec19bf8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3735841-cdf6-4e42-a6f6-9c60a2e38133}, !- Handle
  {86c8df9e-2615-4892-b2cb-322dfbe24760}, !- Source Object
  3,                                      !- Outlet Port
  {0e19ae45-d825-4ab5-9359-54a16aaa7ee5}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {054354fa-f583-4247-a07d-e575ded139aa}, !- Handle
  Unitary - Single Speed DX cooling - Cycling - Elec reheat Bedroom2, !- Name
  ,                                       !- Control Type
  {e1be8d9d-1bfc-4b1c-9d31-a63d7034d3b0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {1270a969-398f-4f7a-9c4e-72b327457029}, !- Availability Schedule Name
  {9128b264-3f8d-4d8e-a61b-e2e963200f27}, !- Air Inlet Node Name
  {a82e0748-e420-404c-a959-1b472fdc965a}, !- Air Outlet Node Name
  {bdeeaa51-5b3e-493d-b332-d387b417ac48}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {20d6743c-2e73-4b14-90ad-ba980c99f50f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c3f8c0df-b6df-471e-8086-0f8f0be658d6}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  ;                                       !- Design Specification Multispeed Object Name

OS:Fan:OnOff,
  {bdeeaa51-5b3e-493d-b332-d387b417ac48}, !- Handle
  Fan On Off 9,                           !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c5e74a1-47ee-4e6a-8b2c-8823641ca579}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e923716-1b49-4e91-95b9-786fa960f0ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {20d6743c-2e73-4b14-90ad-ba980c99f50f}, !- Handle
  1 Spd DX Clg Coil 8,                    !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a52b7cb3-922c-498c-9578-e5cf5cdbd956}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3c1c9215-9e16-46df-a0a7-b5440006fadc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cf3caeaf-f491-4157-bc0f-e25a5ffacca4}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a58e382-fe63-4999-be27-fde7326fb4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dcf984b5-4978-43bb-a8a6-06f775b63c3c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {c3f8c0df-b6df-471e-8086-0f8f0be658d6}, !- Handle
  Elec Htg Coil 16,                       !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {12af0c8a-e57f-4c71-85a1-94399f5d6a44}, !- Handle
  Node 23,                                !- Name
  {32757070-af5b-46ce-a3ca-dacf5904f2ee}, !- Inlet Port
  {9128b264-3f8d-4d8e-a61b-e2e963200f27}; !- Outlet Port

OS:Connection,
  {32757070-af5b-46ce-a3ca-dacf5904f2ee}, !- Handle
  {0e19ae45-d825-4ab5-9359-54a16aaa7ee5}, !- Source Object
  5,                                      !- Outlet Port
  {12af0c8a-e57f-4c71-85a1-94399f5d6a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9128b264-3f8d-4d8e-a61b-e2e963200f27}, !- Handle
  {12af0c8a-e57f-4c71-85a1-94399f5d6a44}, !- Source Object
  3,                                      !- Outlet Port
  {054354fa-f583-4247-a07d-e575ded139aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a82e0748-e420-404c-a959-1b472fdc965a}, !- Handle
  {054354fa-f583-4247-a07d-e575ded139aa}, !- Source Object
  7,                                      !- Outlet Port
  {151ca736-c6bf-40fb-8741-8b44acdc556f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {e0de2949-3cf0-4d9d-834d-17e5d4174681}, !- Handle
  Setpoint Manager Single Zone Cooling Bedroom 2, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {e1be8d9d-1bfc-4b1c-9d31-a63d7034d3b0}, !- Control Zone Name
  {151ca736-c6bf-40fb-8741-8b44acdc556f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {420d572a-fe8e-484f-8034-c96a20d58c67}, !- Handle
  Diffuser Bedroom 2,                     !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule Name
  {a8ad0fd2-fa51-4955-8a8d-8b63f6253b66}, !- Air Inlet Node Name
  {90d3f12a-3f25-4070-9d45-70875596fad7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64d54896-1fb3-442a-84c0-7fab762123c0}, !- Handle
  Node 24,                                !- Name
  {1a2fbc56-b1fa-4446-831a-f760f21bfe15}, !- Inlet Port
  {a8ad0fd2-fa51-4955-8a8d-8b63f6253b66}; !- Outlet Port

OS:Connection,
  {1a2fbc56-b1fa-4446-831a-f760f21bfe15}, !- Handle
  {9b234807-155a-48ef-9375-cf446dd3332e}, !- Source Object
  3,                                      !- Outlet Port
  {64d54896-1fb3-442a-84c0-7fab762123c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8ad0fd2-fa51-4955-8a8d-8b63f6253b66}, !- Handle
  {64d54896-1fb3-442a-84c0-7fab762123c0}, !- Source Object
  3,                                      !- Outlet Port
  {420d572a-fe8e-484f-8034-c96a20d58c67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90d3f12a-3f25-4070-9d45-70875596fad7}, !- Handle
  {420d572a-fe8e-484f-8034-c96a20d58c67}, !- Source Object
  4,                                      !- Outlet Port
  {45b5f4a3-f6d2-4662-b22b-0338f8f2ecf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3ed438c-57b5-4b3f-836a-35988739400e}, !- Handle
  Node 25,                                !- Name
  {ae9f8a27-6079-4d4f-8b3f-16f57b7bf19d}, !- Inlet Port
  {7e79cff2-9d90-4cae-a5c1-e017231c7bcd}; !- Outlet Port

OS:Connection,
  {a3b1ff2b-fb58-4062-877c-dcfe7932ced5}, !- Handle
  {45b5f4a3-f6d2-4662-b22b-0338f8f2ecf4}, !- Source Object
  3,                                      !- Outlet Port
  {f9677d33-c22e-4223-bb9d-c9715c28394c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae9f8a27-6079-4d4f-8b3f-16f57b7bf19d}, !- Handle
  {2993f7c4-36c1-4f85-899d-88233e5ac247}, !- Source Object
  2,                                      !- Outlet Port
  {d3ed438c-57b5-4b3f-836a-35988739400e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e79cff2-9d90-4cae-a5c1-e017231c7bcd}, !- Handle
  {d3ed438c-57b5-4b3f-836a-35988739400e}, !- Source Object
  3,                                      !- Outlet Port
  {0197b9b4-a06a-4341-8b6b-4fc1027599ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Rendering:Color,
  {cf873240-224a-4543-937e-c885664485fa}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b4356bab-9017-4b58-9613-2e6517223d78}, !- Handle
  Rendering Color 58,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32535af8-1be9-46f9-a29f-04cb8c06abe2}, !- Handle
  Rendering Color 59,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30ae5567-00d7-4746-ac21-a1add59cb121}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4e09371-4278-43a6-88ed-d8c0421e2a60}, !- Handle
  Rendering Color 61,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {938923f0-2358-4960-82d0-96966f4406a1}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebfa4d71-630c-4c70-bded-c8b9abe3b6a9}, !- Handle
  Rendering Color 63,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {157f044f-181e-4fe7-8e60-1e6dc842e833}, !- Handle
  Rendering Color 64,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:ThermalZone,
  {89a104a3-a622-4990-85d9-549994c6e059}, !- Handle
  Living Room,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ccd35f2-a430-46bb-9df5-76a08863dc4e}, !- Zone Air Inlet Port List
  {495518f7-7eef-45ea-b6ac-0cc11d2e793e}, !- Zone Air Exhaust Port List
  {c4aed7ab-ed97-4cf7-92aa-7facff8e4ea4}, !- Zone Air Node Name
  {6af28552-633d-4853-8abd-2f30b837ef02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b34afe2-955e-4220-a95f-afb054982046}, !- Group Rendering Name
  {638b3f62-0909-44bd-9c80-3338e2e1515f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d76cc4e8-32f6-4255-b07a-661ce950bfab}, !- Handle
  Node 26,                                !- Name
  {c4aed7ab-ed97-4cf7-92aa-7facff8e4ea4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4aed7ab-ed97-4cf7-92aa-7facff8e4ea4}, !- Handle
  {89a104a3-a622-4990-85d9-549994c6e059}, !- Source Object
  11,                                     !- Outlet Port
  {d76cc4e8-32f6-4255-b07a-661ce950bfab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ccd35f2-a430-46bb-9df5-76a08863dc4e}, !- Handle
  {89a104a3-a622-4990-85d9-549994c6e059}, !- HVAC Component
  {ab468956-e6ac-4446-9d1e-4f6391bfa152}; !- Port 1

OS:PortList,
  {495518f7-7eef-45ea-b6ac-0cc11d2e793e}, !- Handle
  {89a104a3-a622-4990-85d9-549994c6e059}; !- HVAC Component

OS:PortList,
  {6af28552-633d-4853-8abd-2f30b837ef02}, !- Handle
  {89a104a3-a622-4990-85d9-549994c6e059}, !- HVAC Component
  {c7bbcf4d-1203-4aca-b51c-10d25b69d04e}; !- Port 1

OS:Sizing:Zone,
  {676e1008-876b-4a92-a7fe-2585806e6eb5}, !- Handle
  {89a104a3-a622-4990-85d9-549994c6e059}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {57793a4c-a0b0-4663-aabd-38b487fde5f2}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {89a104a3-a622-4990-85d9-549994c6e059}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f047106-97b5-4d21-9a39-564a892e0549}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {5b34afe2-955e-4220-a95f-afb054982046}, !- Handle
  Rendering Color 65,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {143fa235-7e6e-417b-add8-151002d7bd74}, !- Handle
  Rendering Color 66,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {228aac57-201b-4382-a921-4834fc1fe12f}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae4e15a9-c46a-4845-8d17-dcab9be03b21}, !- Handle
  Rendering Color 68,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b341126-686a-4b83-a836-90184750b8a6}, !- Handle
  Rendering Color 69,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {c8dc0798-796f-488f-9786-080168cfab58}, !- Handle
  kitchen,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e35f1a87-3f69-4d62-b4ad-3765f9f48a9a}, !- Zone Air Inlet Port List
  {7ddce25e-8c27-44a7-97bc-dfcfafc90f42}, !- Zone Air Exhaust Port List
  {e6bfe62a-398a-4c29-976f-2670265ec561}, !- Zone Air Node Name
  {c724fd2e-c2f0-4bd5-a7d9-07f0b54482b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42544663-210b-40aa-840e-0e9af032f908}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8dcec86-d8ca-436c-94e8-55beca00d9f4}, !- Handle
  Node 27,                                !- Name
  {e6bfe62a-398a-4c29-976f-2670265ec561}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6bfe62a-398a-4c29-976f-2670265ec561}, !- Handle
  {c8dc0798-796f-488f-9786-080168cfab58}, !- Source Object
  11,                                     !- Outlet Port
  {c8dcec86-d8ca-436c-94e8-55beca00d9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e35f1a87-3f69-4d62-b4ad-3765f9f48a9a}, !- Handle
  {c8dc0798-796f-488f-9786-080168cfab58}; !- HVAC Component

OS:PortList,
  {7ddce25e-8c27-44a7-97bc-dfcfafc90f42}, !- Handle
  {c8dc0798-796f-488f-9786-080168cfab58}; !- HVAC Component

OS:PortList,
  {c724fd2e-c2f0-4bd5-a7d9-07f0b54482b2}, !- Handle
  {c8dc0798-796f-488f-9786-080168cfab58}; !- HVAC Component

OS:Sizing:Zone,
  {4c3dbcee-577d-4ff4-a99d-29db38dc2907}, !- Handle
  {c8dc0798-796f-488f-9786-080168cfab58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {34edc29c-a1de-4870-aeb7-ed472cf8d0c3}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c8dc0798-796f-488f-9786-080168cfab58}; !- Thermal Zone

OS:Rendering:Color,
  {42544663-210b-40aa-840e-0e9af032f908}, !- Handle
  Rendering Color 70,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21a5488f-e63b-4d95-b681-6a83f2089262}, !- Handle
  Rendering Color 71,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5054bd38-daf9-4c44-b3b8-133824bc5781}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:RadianceParameters,
  {cb7081b0-6d8a-441e-97f9-06b6bee7a28a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {7ea2c076-f5e4-47e0-9c5e-a5003f8939c5}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {1e4d365f-201d-4691-a061-9176348991c6}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {50484fd4-2f22-4e60-821f-053c5e27c3e2}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {6b97f0f7-35e8-43f4-945b-1949a10f37f8}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {735c3d70-3eab-4185-aa3d-2471ada0a572}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {60e6f402-bba8-4330-b434-2576a769293d}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {213d0b23-f40b-4cfd-9477-8c88ca2cd7b8}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Rendering:Color,
  {86e53d7d-fc0a-4838-a63a-dfc5b906be2e}, !- Handle
  Rendering Color 73,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {685fb67f-5ff9-40c2-b46b-54cdf1f6a6b3}, !- Handle
  Rendering Color 74,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {039c8d77-393e-4e15-9984-d604ff2ac527}, !- Handle
  Rendering Color 75,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36b6033c-d8d9-4e45-be3d-9b3afee7ee3d}, !- Handle
  Rendering Color 76,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {43349674-6e4c-4f35-b550-5d2a3e206cdd}, !- Handle
  Bedroom 1 Attic,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56f4f7e3-e911-47c1-9bae-0b1ff24f7f43}, !- Zone Air Inlet Port List
  {67def21e-9e6d-4507-9991-423db1d68e06}, !- Zone Air Exhaust Port List
  {01548b48-0a0e-424a-b953-71d0a55ee7a5}, !- Zone Air Node Name
  {b85ad3e8-10fb-479e-956a-231b4e94f9a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7fed922d-9a12-446e-a35c-36304ba1f7c4}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3d9f26b-6d0b-48f8-ac29-26ecf0e0a137}, !- Handle
  Node 28,                                !- Name
  {01548b48-0a0e-424a-b953-71d0a55ee7a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01548b48-0a0e-424a-b953-71d0a55ee7a5}, !- Handle
  {43349674-6e4c-4f35-b550-5d2a3e206cdd}, !- Source Object
  11,                                     !- Outlet Port
  {e3d9f26b-6d0b-48f8-ac29-26ecf0e0a137}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56f4f7e3-e911-47c1-9bae-0b1ff24f7f43}, !- Handle
  {43349674-6e4c-4f35-b550-5d2a3e206cdd}; !- HVAC Component

OS:PortList,
  {67def21e-9e6d-4507-9991-423db1d68e06}, !- Handle
  {43349674-6e4c-4f35-b550-5d2a3e206cdd}; !- HVAC Component

OS:PortList,
  {b85ad3e8-10fb-479e-956a-231b4e94f9a7}, !- Handle
  {43349674-6e4c-4f35-b550-5d2a3e206cdd}; !- HVAC Component

OS:Sizing:Zone,
  {6574d465-f041-4501-a86e-43bb710f216d}, !- Handle
  {43349674-6e4c-4f35-b550-5d2a3e206cdd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ef2c8d6e-dad0-4138-ad00-99c5085e037d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {43349674-6e4c-4f35-b550-5d2a3e206cdd}; !- Thermal Zone

OS:Rendering:Color,
  {7fed922d-9a12-446e-a35c-36304ba1f7c4}, !- Handle
  Rendering Color 77,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:ThermalZone,
  {7893eaf0-5c10-49f2-a0b9-084241c8503b}, !- Handle
  Living Room Attic,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c8c93a5-cc16-4e43-9498-bc2b2ad3f071}, !- Zone Air Inlet Port List
  {6f2bac7d-77f2-4aeb-aeb0-22339939df4c}, !- Zone Air Exhaust Port List
  {c1800fcc-e781-423e-b3cc-ecc5159b2e0a}, !- Zone Air Node Name
  {d0b91f1c-8e4c-4ea3-8ce5-f10d4a6493a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96528101-3735-4848-9426-d415c8ad351b}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db3c445b-8adf-484c-9a5a-7c9f1e3d55cd}, !- Handle
  Node 29,                                !- Name
  {c1800fcc-e781-423e-b3cc-ecc5159b2e0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1800fcc-e781-423e-b3cc-ecc5159b2e0a}, !- Handle
  {7893eaf0-5c10-49f2-a0b9-084241c8503b}, !- Source Object
  11,                                     !- Outlet Port
  {db3c445b-8adf-484c-9a5a-7c9f1e3d55cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c8c93a5-cc16-4e43-9498-bc2b2ad3f071}, !- Handle
  {7893eaf0-5c10-49f2-a0b9-084241c8503b}; !- HVAC Component

OS:PortList,
  {6f2bac7d-77f2-4aeb-aeb0-22339939df4c}, !- Handle
  {7893eaf0-5c10-49f2-a0b9-084241c8503b}; !- HVAC Component

OS:PortList,
  {d0b91f1c-8e4c-4ea3-8ce5-f10d4a6493a5}, !- Handle
  {7893eaf0-5c10-49f2-a0b9-084241c8503b}; !- HVAC Component

OS:Sizing:Zone,
  {92b98a3f-e3df-4b23-a8ac-be0881d83f3f}, !- Handle
  {7893eaf0-5c10-49f2-a0b9-084241c8503b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {174550ad-4133-4f3c-9646-15b672ac1eca}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {7893eaf0-5c10-49f2-a0b9-084241c8503b}; !- Thermal Zone

OS:Rendering:Color,
  {96528101-3735-4848-9426-d415c8ad351b}, !- Handle
  Rendering Color 78,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {e57f9e76-3000-4788-a2d7-e3fecdf6a121}, !- Handle
  Jakarta Soekarno Ha Ann Clg .4% Condns DB=>MWB, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.531,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.947;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cabbd10b-8bd6-4a5b-af49-90ccb9ff4a42}, !- Handle
  Jakarta Soekarno Ha Ann Htg 99.6% Condns DB, !- Name
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {b5c37ec3-c1bb-4ae5-a481-c2a738d73c5b}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1829281e-5070-4072-93d3-595d84d1c97e}, !- Handle
  Rendering Color 80,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b4f5a0d-256a-4615-8de6-b7f65494a577}, !- Handle
  Rendering Color 81,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9a80a16b-51fb-4de7-9661-a649cd6c5663}, !- Handle
  Rendering Color 82,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1651d5f-e8ad-485e-ad94-c82cc748c390}, !- Handle
  Rendering Color 83,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f28f1c43-a85b-407c-bb9f-d0d48c8b4d3e}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3187f45d-226f-4e42-8458-40c42ff152b5}, !- Handle
  Rendering Color 85,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8cea6357-8597-4e77-8a64-d7ff14e9e811}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26c5b3bc-f9cf-4651-8938-0595bb059f96}, !- Handle
  Rendering Color 87,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07d1de48-58a1-4c7a-a0ed-0a339d3d10d5}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f1731595-8808-4f7b-8ae5-45ad2c2399f9}, !- Handle
  Rendering Color 89,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {39280fa5-128c-4afc-a8b2-086adbefdcff}, !- Handle
  Rendering Color 90,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {521d31f8-1825-4381-a66e-3319aea0da67}, !- Handle
  Rendering Color 91,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0abccc6-b36d-46b3-aefe-db7c92506e5d}, !- Handle
  Rendering Color 92,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:ElectricEquipment:Definition,
  {21a8a2b3-6111-4d1d-bddd-014679102ea5}, !- Handle
  Bedroom Electric Equipment Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.41,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment:Definition,
  {b71906f7-a809-448a-ae48-6e4cb08a392c}, !- Handle
  LivingRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e3163a85-3e2a-46fb-af3d-8716c7693a22}, !- Handle
  LivingRoom MiscPlugLoad,                !- Name
  {b71906f7-a809-448a-ae48-6e4cb08a392c}, !- Electric Equipment Definition Name
  {d5611241-bd23-40c1-a784-06f01964e8fa}, !- Space or SpaceType Name
  {4e43ccfa-d0e3-427a-9484-5904dc781d1a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {77236bfa-2828-40d2-90d3-63e0ab9f6bea}, !- Handle
  Rendering Color 93,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {527e3bb4-74c6-442c-90fa-d78ceac37d71}, !- Handle
  Rendering Color 94,                     !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be718766-fb0a-49ba-bcc5-aa6e3836ded1}, !- Handle
  Rendering Color 95,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e6b9604-9f2d-4f3a-bdd8-91a7e5e3eec8}, !- Handle
  Rendering Color 96,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ElectricEquipment,
  {9a436dde-23a0-471c-93f7-2061e9f9fda5}, !- Handle
  Bedroom 1 MiscPlugLoad,                 !- Name
  {21a8a2b3-6111-4d1d-bddd-014679102ea5}, !- Electric Equipment Definition Name
  {2370cf0f-ec07-47a5-accf-fcfd5b546214}, !- Space or SpaceType Name
  {ba66c44c-1dd4-491e-aef4-6007f510c0af}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {df318a5f-1cda-407c-bcb3-6d96ddedaae1}, !- Handle
  Rendering Color 97,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0835f1b-bc7f-4c73-86a7-dcf11819c917}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5a45979-465c-40e1-ae37-ed9740484cd1}, !- Handle
  Rendering Color 99,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e99fcdd0-19e3-4230-907f-b1d8d3a6e052}, !- Handle
  Rendering Color 100,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8078c2fb-1010-4663-87db-15e6a6580e3d}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bd145119-d258-4c82-b1fe-28338d061d8c}, !- Handle
  Rendering Color 102,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:ElectricEquipment:Definition,
  {c9a49c9a-d2b6-48a9-8c4c-869f2d4d0129}, !- Handle
  Small Bedroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.41,                                   !- Fraction Radiant
  0.25;                                   !- Fraction Lost

OS:ElectricEquipment,
  {e910e9a8-f511-46ef-823d-db81aa90bcb8}, !- Handle
  Bedroom 2 MiscPlugLoad,                 !- Name
  {c9a49c9a-d2b6-48a9-8c4c-869f2d4d0129}, !- Electric Equipment Definition Name
  {7af9c5e0-181f-45ff-8b8d-49cee031c907}, !- Space or SpaceType Name
  {ba66c44c-1dd4-491e-aef4-6007f510c0af}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {630e1835-1eed-4689-a5b3-e2c3a4006585}, !- Handle
  People Small Bedroom Definition,        !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ;                                       !- Mean Radiant Temperature Calculation Type

OS:People,
  {3937cbc2-070d-44d6-98fd-5502a3bcfaae}, !- Handle
  People Bedroom 2,                       !- Name
  {630e1835-1eed-4689-a5b3-e2c3a4006585}, !- People Definition Name
  {7af9c5e0-181f-45ff-8b8d-49cee031c907}, !- Space or SpaceType Name
  {54c6d131-e9e4-4115-9f6c-9e7bcac11038}, !- Number of People Schedule Name
  {79c44d9f-30e2-4b57-80d8-a3b4ca2f90f8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cdecc01e-68c5-4677-a20b-d90b22797bf8}, !- Work Efficiency Schedule Name
  {cc7dfb8e-b6dd-40bc-a459-fa7a26c9d3c3}, !- Clothing Insulation Schedule Name
  {50b7c1a0-44d0-4a0d-85a7-dd5e30db13a0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {b39a20fe-1c7c-4a6c-baac-f6512830dea2}, !- Handle
  Kitchen Electric Equipment Definition,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  90,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  1;                                      !- Fraction Radiant

OS:ElectricEquipment,
  {c7822a1d-efe3-4698-9f9b-c876e4c9c237}, !- Handle
  Kitchen Refrigerator,                   !- Name
  {b39a20fe-1c7c-4a6c-baac-f6512830dea2}, !- Electric Equipment Definition Name
  {4449ecae-23b3-477d-aadf-6da48daeb6cd}, !- Space or SpaceType Name
  {471151cf-71b9-423c-b2ec-da118d789791}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AirLoopHVAC,
  {4eed8a68-b98a-482e-a24b-b4ea7298b9ac}, !- Handle
  Air Loop HVAC 3,                        !- Name
  ,                                       !- Controller List Name
  {1c3ea3ff-7807-4933-80e7-7c6d75d3a97d}, !- Availability Schedule
  {f6651ccb-858a-45ba-bc8b-632e3580d8f7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6ed75cb1-441a-4935-9528-036ee29438de}, !- Supply Side Inlet Node Name
  {0181098a-83db-4876-8a42-d25f10d84a57}, !- Demand Side Outlet Node Name
  {1eadf3d6-f7f6-424a-9d84-05ec496dcf06}, !- Demand Side Inlet Node A
  {20515e49-9e18-44b5-88e0-cb20d3b89397}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1234ab27-70cb-4d78-93bc-552a4cc1747a}, !- Demand Mixer Name
  {3fb0c62b-dcc2-461c-a420-e9b3e89d193f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {6ab150be-4d3d-4166-91ab-4e77085c92bf}, !- Handle
  {4eed8a68-b98a-482e-a24b-b4ea7298b9ac}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {1c3ea3ff-7807-4933-80e7-7c6d75d3a97d}, !- Handle
  Always On Discrete 2,                   !- Name
  {8e12edc2-c629-477b-a4e9-f090785dc15b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AvailabilityManagerAssignmentList,
  {f6651ccb-858a-45ba-bc8b-632e3580d8f7}, !- Handle
  Air Loop HVAC 3 AvailabilityManagerAssigmentList; !- Name

OS:Node,
  {7023576b-1764-4e65-bba2-304baec55875}, !- Handle
  Node 30,                                !- Name
  {6ed75cb1-441a-4935-9528-036ee29438de}, !- Inlet Port
  {2cb2f0b6-fe41-443a-8c2f-c3fd2e1b0af8}; !- Outlet Port

OS:Node,
  {a7e5a72a-ce5c-455b-ba51-08d9f87fad88}, !- Handle
  Node 31,                                !- Name
  {fb022c70-af16-4d90-a3e8-0c877a856fb5}, !- Inlet Port
  {20515e49-9e18-44b5-88e0-cb20d3b89397}; !- Outlet Port

OS:Connection,
  {6ed75cb1-441a-4935-9528-036ee29438de}, !- Handle
  {4eed8a68-b98a-482e-a24b-b4ea7298b9ac}, !- Source Object
  9,                                      !- Outlet Port
  {7023576b-1764-4e65-bba2-304baec55875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20515e49-9e18-44b5-88e0-cb20d3b89397}, !- Handle
  {a7e5a72a-ce5c-455b-ba51-08d9f87fad88}, !- Source Object
  3,                                      !- Outlet Port
  {4eed8a68-b98a-482e-a24b-b4ea7298b9ac}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2eb35cf3-ae37-45cc-98d3-c433dc3cce6c}, !- Handle
  Node 32,                                !- Name
  {1eadf3d6-f7f6-424a-9d84-05ec496dcf06}, !- Inlet Port
  {8b420f8d-5274-40d0-bf6a-e394bf551a3e}; !- Outlet Port

OS:Node,
  {03aecd3a-2171-47d7-9636-e01166a31b69}, !- Handle
  Node 33,                                !- Name
  {506a7c45-d7aa-44d0-8a3a-4ec1de77b811}, !- Inlet Port
  {0181098a-83db-4876-8a42-d25f10d84a57}; !- Outlet Port

OS:Node,
  {aa9bcb86-e05c-4b8c-bf30-a1ec0c863533}, !- Handle
  Node 34,                                !- Name
  {640238d0-31bd-4b83-afbf-5186e017ca52}, !- Inlet Port
  {ab468956-e6ac-4446-9d1e-4f6391bfa152}; !- Outlet Port

OS:Connection,
  {1eadf3d6-f7f6-424a-9d84-05ec496dcf06}, !- Handle
  {4eed8a68-b98a-482e-a24b-b4ea7298b9ac}, !- Source Object
  11,                                     !- Outlet Port
  {2eb35cf3-ae37-45cc-98d3-c433dc3cce6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0181098a-83db-4876-8a42-d25f10d84a57}, !- Handle
  {03aecd3a-2171-47d7-9636-e01166a31b69}, !- Source Object
  3,                                      !- Outlet Port
  {4eed8a68-b98a-482e-a24b-b4ea7298b9ac}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3fb0c62b-dcc2-461c-a420-e9b3e89d193f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {8b420f8d-5274-40d0-bf6a-e394bf551a3e}, !- Inlet Node Name
  {b8a0e453-dd24-4763-b67b-3094ce0b1b8d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1234ab27-70cb-4d78-93bc-552a4cc1747a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {506a7c45-d7aa-44d0-8a3a-4ec1de77b811}, !- Outlet Node Name
  {382ee03d-b80b-4ea9-bf33-23d953a39948}; !- Inlet Node Name 1

OS:Connection,
  {8b420f8d-5274-40d0-bf6a-e394bf551a3e}, !- Handle
  {2eb35cf3-ae37-45cc-98d3-c433dc3cce6c}, !- Source Object
  3,                                      !- Outlet Port
  {3fb0c62b-dcc2-461c-a420-e9b3e89d193f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506a7c45-d7aa-44d0-8a3a-4ec1de77b811}, !- Handle
  {1234ab27-70cb-4d78-93bc-552a4cc1747a}, !- Source Object
  2,                                      !- Outlet Port
  {03aecd3a-2171-47d7-9636-e01166a31b69}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {e8ec227a-667a-4f15-be6f-29220d6bb6ce}, !- Handle
  OA System LivingRoom,                   !- Name
  {058d765c-21bf-4614-844d-e9c65cf5b527}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dbff5373-6d54-4cf5-8605-1817dadefd04}, !- Mixed Air Node Name
  {4f39ad7c-8d13-47fb-a848-226a65d7ae04}, !- Outdoor Air Stream Node Name
  {bac266da-063d-4007-8f1f-4b6099aa4e00}, !- Relief Air Stream Node Name
  {2cb2f0b6-fe41-443a-8c2f-c3fd2e1b0af8}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {058d765c-21bf-4614-844d-e9c65cf5b527}, !- Handle
  Outdoor Air Controller LivingRoom,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {55a9d147-7025-496c-b6f7-e9148519af8c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {55a9d147-7025-496c-b6f7-e9148519af8c}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {261a7d9d-9a1f-40c8-845f-80831e99a1d0}, !- Handle
  Node 35,                                !- Name
  ,                                       !- Inlet Port
  {4f39ad7c-8d13-47fb-a848-226a65d7ae04}; !- Outlet Port

OS:Connection,
  {4f39ad7c-8d13-47fb-a848-226a65d7ae04}, !- Handle
  {261a7d9d-9a1f-40c8-845f-80831e99a1d0}, !- Source Object
  3,                                      !- Outlet Port
  {e8ec227a-667a-4f15-be6f-29220d6bb6ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {79750a47-ccfc-47f3-a6bb-baea5bdd9b9a}, !- Handle
  Node 36,                                !- Name
  {bac266da-063d-4007-8f1f-4b6099aa4e00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bac266da-063d-4007-8f1f-4b6099aa4e00}, !- Handle
  {e8ec227a-667a-4f15-be6f-29220d6bb6ce}, !- Source Object
  7,                                      !- Outlet Port
  {79750a47-ccfc-47f3-a6bb-baea5bdd9b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb2f0b6-fe41-443a-8c2f-c3fd2e1b0af8}, !- Handle
  {7023576b-1764-4e65-bba2-304baec55875}, !- Source Object
  3,                                      !- Outlet Port
  {e8ec227a-667a-4f15-be6f-29220d6bb6ce}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {5f035fa4-f925-4c4d-92de-dc26d9ba9d62}, !- Handle
  Unitary - Single Speed DX cooling - Cycling - Elec reheat LivingRoom, !- Name
  ,                                       !- Control Type
  {89a104a3-a622-4990-85d9-549994c6e059}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {71918397-f746-4b38-a99e-93af6ba114d0}, !- Availability Schedule Name
  {d410dbe3-d938-4806-a13c-025683f4638f}, !- Air Inlet Node Name
  {fb022c70-af16-4d90-a3e8-0c877a856fb5}, !- Air Outlet Node Name
  {a880f6bc-f870-4959-84d4-244dea441e4f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3c628e19-9841-40fd-9a69-15fdfabb0258}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {56a51a81-08fc-43ef-a28e-1d888e122524}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  80,                                     !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  ;                                       !- Design Specification Multispeed Object Name

OS:Fan:OnOff,
  {a880f6bc-f870-4959-84d4-244dea441e4f}, !- Handle
  Fan On Off 10,                          !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c5e74a1-47ee-4e6a-8b2c-8823641ca579}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e923716-1b49-4e91-95b9-786fa960f0ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {3c628e19-9841-40fd-9a69-15fdfabb0258}, !- Handle
  1 Spd DX Clg Coil 9,                    !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a52b7cb3-922c-498c-9578-e5cf5cdbd956}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3c1c9215-9e16-46df-a0a7-b5440006fadc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cf3caeaf-f491-4157-bc0f-e25a5ffacca4}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a58e382-fe63-4999-be27-fde7326fb4e5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dcf984b5-4978-43bb-a8a6-06f775b63c3c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {56a51a81-08fc-43ef-a28e-1d888e122524}, !- Handle
  Elec Htg Coil 17,                       !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {ff5b1898-3668-478c-88bf-52c70799bfdc}, !- Handle
  Node 37,                                !- Name
  {dbff5373-6d54-4cf5-8605-1817dadefd04}, !- Inlet Port
  {d410dbe3-d938-4806-a13c-025683f4638f}; !- Outlet Port

OS:Connection,
  {dbff5373-6d54-4cf5-8605-1817dadefd04}, !- Handle
  {e8ec227a-667a-4f15-be6f-29220d6bb6ce}, !- Source Object
  5,                                      !- Outlet Port
  {ff5b1898-3668-478c-88bf-52c70799bfdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d410dbe3-d938-4806-a13c-025683f4638f}, !- Handle
  {ff5b1898-3668-478c-88bf-52c70799bfdc}, !- Source Object
  3,                                      !- Outlet Port
  {5f035fa4-f925-4c4d-92de-dc26d9ba9d62}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {fb022c70-af16-4d90-a3e8-0c877a856fb5}, !- Handle
  {5f035fa4-f925-4c4d-92de-dc26d9ba9d62}, !- Source Object
  7,                                      !- Outlet Port
  {a7e5a72a-ce5c-455b-ba51-08d9f87fad88}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Cooling,
  {f2cb03bd-3138-4337-8f32-5c128a0b2bf9}, !- Handle
  Setpoint Manager Single Zone Cooling LivingRoom, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {89a104a3-a622-4990-85d9-549994c6e059}, !- Control Zone Name
  {a7e5a72a-ce5c-455b-ba51-08d9f87fad88}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7f047106-97b5-4d21-9a39-564a892e0549}, !- Handle
  Diffuser LivingRoom,                    !- Name
  {e13b5b36-5de6-4b91-a048-42e59f16972c}, !- Availability Schedule Name
  {433998b0-fd0d-41f7-bfd2-b55f2c15c493}, !- Air Inlet Node Name
  {640238d0-31bd-4b83-afbf-5186e017ca52}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc52e230-7a98-4d2a-98fa-67c0b1268438}, !- Handle
  Node 38,                                !- Name
  {b8a0e453-dd24-4763-b67b-3094ce0b1b8d}, !- Inlet Port
  {433998b0-fd0d-41f7-bfd2-b55f2c15c493}; !- Outlet Port

OS:Connection,
  {b8a0e453-dd24-4763-b67b-3094ce0b1b8d}, !- Handle
  {3fb0c62b-dcc2-461c-a420-e9b3e89d193f}, !- Source Object
  3,                                      !- Outlet Port
  {fc52e230-7a98-4d2a-98fa-67c0b1268438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {433998b0-fd0d-41f7-bfd2-b55f2c15c493}, !- Handle
  {fc52e230-7a98-4d2a-98fa-67c0b1268438}, !- Source Object
  3,                                      !- Outlet Port
  {7f047106-97b5-4d21-9a39-564a892e0549}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {640238d0-31bd-4b83-afbf-5186e017ca52}, !- Handle
  {7f047106-97b5-4d21-9a39-564a892e0549}, !- Source Object
  4,                                      !- Outlet Port
  {aa9bcb86-e05c-4b8c-bf30-a1ec0c863533}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91c0b804-2145-4b2c-a172-67c315a990e4}, !- Handle
  Node 39,                                !- Name
  {c7bbcf4d-1203-4aca-b51c-10d25b69d04e}, !- Inlet Port
  {382ee03d-b80b-4ea9-bf33-23d953a39948}; !- Outlet Port

OS:Connection,
  {ab468956-e6ac-4446-9d1e-4f6391bfa152}, !- Handle
  {aa9bcb86-e05c-4b8c-bf30-a1ec0c863533}, !- Source Object
  3,                                      !- Outlet Port
  {9ccd35f2-a430-46bb-9df5-76a08863dc4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7bbcf4d-1203-4aca-b51c-10d25b69d04e}, !- Handle
  {6af28552-633d-4853-8abd-2f30b837ef02}, !- Source Object
  2,                                      !- Outlet Port
  {91c0b804-2145-4b2c-a172-67c315a990e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {382ee03d-b80b-4ea9-bf33-23d953a39948}, !- Handle
  {91c0b804-2145-4b2c-a172-67c315a990e4}, !- Source Object
  3,                                      !- Outlet Port
  {1234ab27-70cb-4d78-93bc-552a4cc1747a}, !- Target Object
  3;                                      !- Inlet Port

OS:Rendering:Color,
  {cd998b49-3922-4c50-9091-eb99687808f9}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6aa37b1-4e26-473d-ada5-5e3afcd7aaaf}, !- Handle
  Rendering Color 104,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29934c4a-a8d0-4004-a728-15276a7a39f8}, !- Handle
  Rendering Color 105,                    !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {638b3f62-0909-44bd-9c80-3338e2e1515f}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {cef95d95-8f13-467d-a16b-f75e9ddc5931}, !- Heating Setpoint Temperature Schedule Name
  {7dbb02f5-b893-4694-ba0a-c18f1283f451}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fe3d83a1-4d74-443b-bf3f-5626e169464a}, !- Handle
  Rendering Color 106,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97e9ea12-0dbb-436e-9550-8e3cff87562c}, !- Handle
  Rendering Color 107,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef847c3d-aad7-4d06-9ed9-8cc862499b79}, !- Handle
  Rendering Color 108,                    !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d0723be-a2c8-4991-bca3-b865dc2ceb88}, !- Handle
  Rendering Color 109,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f72e60cf-a339-449e-a48e-f1bb0bd1d02b}, !- Handle
  Rendering Color 110,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f1363740-d22d-4772-a5dd-a07d6f855676}, !- Handle
  Rendering Color 111,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d65d3585-1ede-4f12-b9b6-ace4bb6378a5}, !- Handle
  Rendering Color 112,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {104172d2-e4eb-45ef-9444-a11fef26606a}, !- Handle
  Rendering Color 113,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {481a2781-656a-446b-bd66-338f5ea7143a}, !- Handle
  Rendering Color 114,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4f36e99-ee48-43ce-bf7b-fd100a53da0b}, !- Handle
  Rendering Color 115,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a789679-274f-4057-b25b-5d0988a2cb58}, !- Handle
  Rendering Color 116,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3339e0f1-f4bf-4f83-b84b-3752deb3f848}, !- Handle
  Rendering Color 117,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d2cd41f4-43f5-4f77-b12c-c995ef7aeed3}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6697577-9526-40f1-82c3-1feab267d544}, !- Handle
  Rendering Color 119,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ae9e670-561e-4678-9981-61de0a37a878}, !- Handle
  Rendering Color 120,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Construction,
  {c928f429-dac7-4402-820d-103abce222cc}, !- Handle
  Int-Wall-Const 1,                       !- Name
  {726148fc-3a8a-41f1-b4d8-6c38b162b2d9}, !- Surface Rendering Name
  {c6121bd2-a294-4274-94ba-138ca4a529a8}, !- Layer 1
  {8d7535b8-c79b-48aa-92c5-f6a48bfe7f52}, !- Layer 2
  {c34c50a6-429a-425c-879e-b735523cf2dc}; !- Layer 3

OS:StandardsInformation:Construction,
  {12e9234d-5e14-4692-8d92-49ffa3f835b4}, !- Handle
  {c928f429-dac7-4402-820d-103abce222cc}; !- Construction Name

OS:Rendering:Color,
  {9168ad2a-f8c7-4811-8556-7417b3a66011}, !- Handle
  Rendering Color 121,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8b6c9314-f0bb-49cf-a62a-4fb3a6849b9f}, !- Handle
  Rendering Color 122,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51d5cb25-2100-4189-b766-90584646d738}, !- Handle
  Rendering Color 123,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ab8c8a8-fd1f-4128-81f3-1b6b8b0d95cc}, !- Handle
  Rendering Color 124,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d1afc091-a015-42b8-bc32-044d8a10327c}, !- Handle
  Rendering Color 125,                    !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb490e61-eaaf-418a-9974-5148e11f7ced}, !- Handle
  Rendering Color 126,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5a68491-2386-42d9-a8b4-2609de0858a8}, !- Handle
  Rendering Color 127,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6fdd9177-6df4-4fb9-9cb7-beead71f0b69}, !- Handle
  Rendering Color 128,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cacee23a-374e-4f6a-af1c-ff0240ea8dc4}, !- Handle
  Rendering Color 129,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

