
Version,
  23.1;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building,                               !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections, !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 1 - Surface 1 (47), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 1, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.99715356, -3.9246821878, 3.8390422339, !- X,Y,Z Vertex 1 {m}
  -1.99715356, -3.9246821878, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  -1.99715356, -2.5278153, 3.6845036722,  !- X,Y,Z Vertex 3 {m}
  -1.99715356, -2.5278153, 3.8390422339;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 1 - Surface 2 (48), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 1, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.1482187044, -2.5278153, 3.8390422339, !- X,Y,Z Vertex 1 {m}
  -2.1482187044, -2.5278153, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  -2.1482187044, -3.9246821878, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  -2.1482187044, -3.9246821878, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 1 - Surface 3 (49), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 1, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.99715356, -3.9246821878, 3.8390422339, !- X,Y,Z Vertex 1 {m}
  -1.99715356, -2.5278153, 3.8390422339,  !- X,Y,Z Vertex 2 {m}
  -2.1482187044, -2.5278153, 3.8390422339, !- X,Y,Z Vertex 3 {m}
  -2.1482187044, -3.9246821878, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 1 - Surface 5 (50), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 1, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.99715356, -2.5278153, 3.6845036722,  !- X,Y,Z Vertex 1 {m}
  -1.99715356, -3.9246821878, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  -2.1482187044, -3.9246821878, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  -2.1482187044, -2.5278153, 3.6845036722; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 10 - Surface 1 (7), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 10, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.85284644, -3.77483763, 3.8390422339,  !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.77483763, 3.6845036722,  !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.77483763, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.77483763, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 10 - Surface 2 (8), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 10, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.99715356, -3.9246821878, 3.8390422339, !- X,Y,Z Vertex 1 {m}
  -1.99715356, -3.9246821878, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  1.85284644, -3.9246821878, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  1.85284644, -3.9246821878, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 10 - Surface 4 (9), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 10, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.85284644, -3.9246821878, 3.8390422339, !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.77483763, 3.8390422339,  !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.77483763, 3.8390422339, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.9246821878, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 10 - Surface 6 (10), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 10, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.85284644, -3.77483763, 3.6845036722,  !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.9246821878, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.9246821878, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.77483763, 3.6845036722; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 17 - Surface 3 (17), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 17, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9281205226, -2.5278153, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  4.9281205226, -2.5278153, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  2.3517237653, -2.5278153, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  2.3517237653, -2.5278153, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 17 - Surface 4 (18), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 17, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9281205226, -2.5278153, 6.2980149884, !- X,Y,Z Vertex 1 {m}
  4.9281205226, -2.676589719, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  2.3517237653, -2.676589719, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  2.3517237653, -2.5278153, 6.2980149884; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 17 - Surface 5 (19), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 17, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.3517237653, -2.676589719, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  2.3517237653, -2.676589719, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  4.9281205226, -2.676589719, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  4.9281205226, -2.676589719, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 17 - Surface 6 (20), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 17, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9281205226, -2.676589719, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  4.9281205226, -2.5278153, 6.4535585693, !- X,Y,Z Vertex 2 {m}
  2.3517237653, -2.5278153, 6.4535585693, !- X,Y,Z Vertex 3 {m}
  2.3517237653, -2.676589719, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 18 - Surface 3 (27), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 18, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4978698746, -2.5278153, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  -2.4978698746, -2.5278153, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  -5.0644261172, -2.5278153, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  -5.0644261172, -2.5278153, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 18 - Surface 4 (28), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 18, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4978698746, -2.6822271087, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  -2.4978698746, -2.5278153, 6.4535585693, !- X,Y,Z Vertex 2 {m}
  -5.0644261172, -2.5278153, 6.4535585693, !- X,Y,Z Vertex 3 {m}
  -5.0644261172, -2.6822271087, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 18 - Surface 5 (29), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 18, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.0644261172, -2.6822271087, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  -5.0644261172, -2.6822271087, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  -2.4978698746, -2.6822271087, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  -2.4978698746, -2.6822271087, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 18 - Surface 6 (30), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 18, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4978698746, -2.5278153, 6.2980149884, !- X,Y,Z Vertex 1 {m}
  -2.4978698746, -2.6822271087, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  -5.0644261172, -2.6822271087, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  -5.0644261172, -2.5278153, 6.2980149884; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 19 - Surface 3 (43), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 19, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9340693009, -2.5278153, 3.8390422339, !- X,Y,Z Vertex 1 {m}
  4.9340693009, -2.5278153, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  2.0018611052, -2.5278153, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  2.0018611052, -2.5278153, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 19 - Surface 4 (44), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 19, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9340693009, -2.5278153, 3.6845036722, !- X,Y,Z Vertex 1 {m}
  4.9340693009, -2.6815564192, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  2.0018611052, -2.6815564192, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  2.0018611052, -2.5278153, 3.6845036722; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 19 - Surface 5 (45), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 19, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.0018611052, -2.6815564192, 3.8390422339, !- X,Y,Z Vertex 1 {m}
  2.0018611052, -2.6815564192, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  4.9340693009, -2.6815564192, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  4.9340693009, -2.6815564192, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 19 - Surface 6 (46), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 19, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.9340693009, -2.6815564192, 3.8390422339, !- X,Y,Z Vertex 1 {m}
  4.9340693009, -2.5278153, 3.8390422339, !- X,Y,Z Vertex 2 {m}
  2.0018611052, -2.5278153, 3.8390422339, !- X,Y,Z Vertex 3 {m}
  2.0018611052, -2.6815564192, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 20 - Surface 3 (51), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 20, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.1482187044, -2.6735379277, 3.8390422339, !- X,Y,Z Vertex 1 {m}
  -2.1482187044, -2.5278153, 3.8390422339, !- X,Y,Z Vertex 2 {m}
  -5.0630833357, -2.5278153, 3.8390422339, !- X,Y,Z Vertex 3 {m}
  -5.0630833357, -2.6735379277, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 20 - Surface 4 (52), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 20, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.0630833357, -2.6735379277, 3.8390422339, !- X,Y,Z Vertex 1 {m}
  -5.0630833357, -2.6735379277, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  -2.1482187044, -2.6735379277, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  -2.1482187044, -2.6735379277, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 20 - Surface 5 (53), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 20, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.1482187044, -2.5278153, 3.6845036722, !- X,Y,Z Vertex 1 {m}
  -2.1482187044, -2.6735379277, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  -5.0630833357, -2.6735379277, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  -5.0630833357, -2.5278153, 3.6845036722; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 20 - Surface 6 (54), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 20, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.1482187044, -2.5278153, 3.8390422339, !- X,Y,Z Vertex 1 {m}
  -2.1482187044, -2.5278153, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  -5.0630833357, -2.5278153, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  -5.0630833357, -2.5278153, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 21 - Surface 1 (79), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 21, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8986374057, -3.3041054075, 3.6845036722, !- X,Y,Z Vertex 1 {m}
  1.8986374057, -3.3041054075, 3.3168789565, !- X,Y,Z Vertex 2 {m}
  -2.0435859911, -3.3041054075, 3.3168789565, !- X,Y,Z Vertex 3 {m}
  -2.0435859911, -3.3041054075, 3.6845036722; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 21 - Surface 2 (80), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 21, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8986374057, -3.3041054075, 3.6845036722, !- X,Y,Z Vertex 1 {m}
  1.8986374057, -3.92468219, 3.68450367,  !- X,Y,Z Vertex 2 {m}
  1.8986374057, -3.92468219, 3.3168789559, !- X,Y,Z Vertex 3 {m}
  1.8986374057, -3.3041054075, 3.3168789565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 21 - Surface 3 (81), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 21, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8986374057, -3.92468219, 3.68450367,  !- X,Y,Z Vertex 1 {m}
  1.8986374057, -3.3041054075, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  -2.0435859911, -3.3041054075, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  -2.04358599, -3.92468219, 3.6845036722; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 21 - Surface 4 (82), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 21, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8986374057, -3.3041054075, 3.3168789565, !- X,Y,Z Vertex 1 {m}
  1.8986374057, -3.92468219, 3.3168789559, !- X,Y,Z Vertex 2 {m}
  -2.04358599, -3.92468219, 3.3168789559, !- X,Y,Z Vertex 3 {m}
  -2.0435859911, -3.3041054075, 3.3168789565; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 21 - Surface 5 (83), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 21, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.0435859911, -3.3041054075, 3.6845036722, !- X,Y,Z Vertex 1 {m}
  -2.0435859911, -3.3041054075, 3.3168789565, !- X,Y,Z Vertex 2 {m}
  -2.04358599, -3.92468219, 3.3168789559, !- X,Y,Z Vertex 3 {m}
  -2.04358599, -3.92468219, 3.6845036722; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 21 - Surface 6 (84), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 21, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.04358599, -3.92468219, 3.6845036722, !- X,Y,Z Vertex 1 {m}
  -2.04358599, -3.92468219, 3.3168789559, !- X,Y,Z Vertex 2 {m}
  1.8986374057, -3.92468219, 3.3168789559, !- X,Y,Z Vertex 3 {m}
  1.8986374057, -3.92468219, 3.68450367;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 23 - Surface 1 (73), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 23, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.5353859128, -2.5384921154, 3.6845036727, !- X,Y,Z Vertex 1 {m}
  1.5353859128, -2.5384921136, 3.3158503468, !- X,Y,Z Vertex 2 {m}
  1.5353859121, -3.3041054075, 3.3158503452, !- X,Y,Z Vertex 3 {m}
  1.5353859121, -3.3041054075, 3.6845036722; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 23 - Surface 2 (74), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 23, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.5353859121, -3.3041054075, 3.6845036722, !- X,Y,Z Vertex 1 {m}
  1.898637409, -3.3041054035, 3.6845036733, !- X,Y,Z Vertex 2 {m}
  1.8986374097, -2.5384921171, 3.6845036729, !- X,Y,Z Vertex 3 {m}
  1.5353859128, -2.5384921154, 3.6845036727; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 23 - Surface 3 (75), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 23, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8986374097, -2.5384921171, 3.6845036729, !- X,Y,Z Vertex 1 {m}
  1.8986374107, -2.5384921154, 3.3158503468, !- X,Y,Z Vertex 2 {m}
  1.5353859128, -2.5384921136, 3.3158503468, !- X,Y,Z Vertex 3 {m}
  1.5353859128, -2.5384921154, 3.6845036727; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 23 - Surface 4 (76), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 23, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.5353859128, -2.5384921136, 3.3158503468, !- X,Y,Z Vertex 1 {m}
  1.8986374107, -2.5384921154, 3.3158503468, !- X,Y,Z Vertex 2 {m}
  1.8986374105, -3.304105403, 3.3158503452, !- X,Y,Z Vertex 3 {m}
  1.5353859121, -3.3041054075, 3.3158503452; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 23 - Surface 5 (77), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 23, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.898637409, -3.3041054035, 3.6845036733, !- X,Y,Z Vertex 1 {m}
  1.5353859121, -3.3041054075, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  1.5353859121, -3.3041054075, 3.3158503452, !- X,Y,Z Vertex 3 {m}
  1.8986374105, -3.304105403, 3.3158503452; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 23 - Surface 6 (78), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 23, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.898637409, -3.3041054035, 3.6845036733, !- X,Y,Z Vertex 1 {m}
  1.8986374105, -3.304105403, 3.3158503452, !- X,Y,Z Vertex 2 {m}
  1.8986374107, -2.5384921154, 3.3158503468, !- X,Y,Z Vertex 3 {m}
  1.8986374097, -2.5384921171, 3.6845036729; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 25 - Surface 1 (85), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 25, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.5682193805, -2.5375686534, 3.6845036721, !- X,Y,Z Vertex 1 {m}
  -1.5682193812, -3.3041054075, 3.6845036703, !- X,Y,Z Vertex 2 {m}
  -1.5682193812, -3.3041054075, 3.3158503405, !- X,Y,Z Vertex 3 {m}
  -1.5682193805, -2.5375686512, 3.3158503409; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 25 - Surface 2 (86), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 25, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.5682193812, -3.3041054075, 3.6845036703, !- X,Y,Z Vertex 1 {m}
  -2.04358599, -3.3041054075, 3.68450367, !- X,Y,Z Vertex 2 {m}
  -2.04358599, -3.3041054075, 3.3158503405, !- X,Y,Z Vertex 3 {m}
  -1.5682193812, -3.3041054075, 3.3158503405; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 25 - Surface 3 (87), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 25, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.5682193812, -3.3041054075, 3.6845036703, !- X,Y,Z Vertex 1 {m}
  -1.5682193805, -2.5375686534, 3.6845036721, !- X,Y,Z Vertex 2 {m}
  -2.043585991, -2.5375686513, 3.684503672, !- X,Y,Z Vertex 3 {m}
  -2.04358599, -3.3041054075, 3.68450367; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 25 - Surface 4 (88), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 25, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.0435859886, -2.5375686491, 3.3158503409, !- X,Y,Z Vertex 1 {m}
  -1.5682193805, -2.5375686512, 3.3158503409, !- X,Y,Z Vertex 2 {m}
  -1.5682193812, -3.3041054075, 3.3158503405, !- X,Y,Z Vertex 3 {m}
  -2.04358599, -3.3041054075, 3.3158503405; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 25 - Surface 5 (89), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 25, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.5682193805, -2.5375686534, 3.6845036721, !- X,Y,Z Vertex 1 {m}
  -1.5682193805, -2.5375686512, 3.3158503409, !- X,Y,Z Vertex 2 {m}
  -2.0435859886, -2.5375686491, 3.3158503409, !- X,Y,Z Vertex 3 {m}
  -2.043585991, -2.5375686513, 3.684503672; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 25 - Surface 6 (90), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 25, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.043585991, -2.5375686513, 3.684503672, !- X,Y,Z Vertex 1 {m}
  -2.0435859886, -2.5375686491, 3.3158503409, !- X,Y,Z Vertex 2 {m}
  -2.04358599, -3.3041054075, 3.3158503405, !- X,Y,Z Vertex 3 {m}
  -2.04358599, -3.3041054075, 3.68450367; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 4 - Surface 1 (21), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 4, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.99715356, -4.2264102828, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  -1.99715356, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  -1.99715356, -2.5278153, 6.2980149884,  !- X,Y,Z Vertex 3 {m}
  -1.99715356, -2.5278153, 6.4535585693;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 4 - Surface 2 (22), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 4, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4978698746, -2.5278153, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  -2.4978698746, -2.5278153, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  -2.4978698746, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  -2.4978698746, -4.2264102828, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 4 - Surface 3 (23), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 4, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.99715356, -4.2264102828, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  -1.99715356, -2.5278153, 6.4535585693,  !- X,Y,Z Vertex 2 {m}
  -2.4978698746, -2.5278153, 6.4535585693, !- X,Y,Z Vertex 3 {m}
  -2.4978698746, -4.2264102828, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 4 - Surface 4 (24), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 4, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.99715356, -2.5278153, 6.4535585693,  !- X,Y,Z Vertex 1 {m}
  -1.99715356, -2.5278153, 6.2980149884,  !- X,Y,Z Vertex 2 {m}
  -2.4978698746, -2.5278153, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  -2.4978698746, -2.5278153, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 4 - Surface 5 (25), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 4, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.99715356, -2.5278153, 6.2980149884,  !- X,Y,Z Vertex 1 {m}
  -1.99715356, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  -2.4978698746, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  -2.4978698746, -2.5278153, 6.2980149884; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 4 - Surface 6 (26), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 4, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4978698746, -4.2264102828, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  -2.4978698746, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  -1.99715356, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -4.2264102828, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 5 - Surface 1 (39), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 5, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.85284644, -2.5278153, 3.8390422339,   !- X,Y,Z Vertex 1 {m}
  1.85284644, -2.5278153, 3.6845036722,   !- X,Y,Z Vertex 2 {m}
  1.85284644, -3.9246821878, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  1.85284644, -3.9246821878, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 5 - Surface 2 (40), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 5, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.0018611052, -3.9246821878, 3.8390422339, !- X,Y,Z Vertex 1 {m}
  2.0018611052, -3.9246821878, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  2.0018611052, -2.5278153, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  2.0018611052, -2.5278153, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 5 - Surface 3 (41), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 5, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.0018611052, -3.9246821878, 3.8390422339, !- X,Y,Z Vertex 1 {m}
  2.0018611052, -2.5278153, 3.8390422339, !- X,Y,Z Vertex 2 {m}
  1.85284644, -2.5278153, 3.8390422339,   !- X,Y,Z Vertex 3 {m}
  1.85284644, -3.9246821878, 3.8390422339; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 5 - Surface 5 (42), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 5, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.0018611052, -2.5278153, 3.6845036722, !- X,Y,Z Vertex 1 {m}
  2.0018611052, -3.9246821878, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  1.85284644, -3.9246821878, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  1.85284644, -2.5278153, 3.6845036722;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 6 - Surface 1 (11), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 6, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.85284644, -2.5278153, 6.4535585693,   !- X,Y,Z Vertex 1 {m}
  1.85284644, -2.5278153, 6.2980149884,   !- X,Y,Z Vertex 2 {m}
  1.85284644, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  1.85284644, -4.2264102828, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 6 - Surface 2 (12), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 6, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.3517237653, -4.2264102828, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  2.3517237653, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  2.3517237653, -2.5278153, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  2.3517237653, -2.5278153, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 6 - Surface 3 (13), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 6, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.3517237653, -4.2264102828, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  2.3517237653, -2.5278153, 6.4535585693, !- X,Y,Z Vertex 2 {m}
  1.85284644, -2.5278153, 6.4535585693,   !- X,Y,Z Vertex 3 {m}
  1.85284644, -4.2264102828, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 6 - Surface 4 (14), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 6, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.3517237653, -2.5278153, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  2.3517237653, -2.5278153, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  1.85284644, -2.5278153, 6.2980149884,   !- X,Y,Z Vertex 3 {m}
  1.85284644, -2.5278153, 6.4535585693;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 6 - Surface 5 (15), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 6, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.3517237653, -2.5278153, 6.2980149884, !- X,Y,Z Vertex 1 {m}
  2.3517237653, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  1.85284644, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  1.85284644, -2.5278153, 6.2980149884;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 6 - Surface 6 (16), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 6, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.85284644, -4.2264102828, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  1.85284644, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  2.3517237653, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  2.3517237653, -4.2264102828, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 9 - Surface 1 (1), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 9, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.99715356, -4.2264102828, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  -1.99715356, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  1.85284644, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  1.85284644, -4.2264102828, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 9 - Surface 2 (2), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 9, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.85284644, -4.2264102828, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.77483763, 6.4535585693,  !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.77483763, 6.4535585693, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -4.2264102828, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 9 - Surface 3 (3), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 9, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.99715356, -3.77483763, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  -1.99715356, -3.77483763, 6.29801499,   !- X,Y,Z Vertex 2 {m}
  -1.99715356, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -4.2264102828, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 9 - Surface 4 (4), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 9, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.85284644, -3.77483763, 6.2980149884,  !- X,Y,Z Vertex 1 {m}
  1.85284644, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  -1.99715356, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.77483763, 6.29801499;   !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 9 - Surface 5 (5), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 9, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.85284644, -4.2264102828, 6.4535585693, !- X,Y,Z Vertex 1 {m}
  1.85284644, -4.2264102828, 6.2980149884, !- X,Y,Z Vertex 2 {m}
  1.85284644, -3.77483763, 6.2980149884,  !- X,Y,Z Vertex 3 {m}
  1.85284644, -3.77483763, 6.4535585693;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Component block 9 - Surface 6 (6), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 9, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.85284644, -3.77483763, 6.4535585693,  !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.77483763, 6.2980149884,  !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.77483763, 6.29801499,   !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.77483763, 6.4535585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Left - Surface 1 (67), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Left, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.5866880629, -2.5195176925, 3.3158503412, !- X,Y,Z Vertex 1 {m}
  -1.5866880629, -3.3156380493, 3.3158503403, !- X,Y,Z Vertex 2 {m}
  -1.5866880629, -3.3156380493, 2.9858443805, !- X,Y,Z Vertex 3 {m}
  -1.5866880629, -2.519517694, 2.9858443816; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Left - Surface 2 (68), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Left, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.5866880629, -3.3156380493, 3.3158503403, !- X,Y,Z Vertex 1 {m}
  -1.89790807, -3.3156380493, 3.31585034, !- X,Y,Z Vertex 2 {m}
  -1.89663842, -3.3156380493, 2.98584438, !- X,Y,Z Vertex 3 {m}
  -1.5866880629, -3.3156380493, 2.9858443805; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Left - Surface 3 (69), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Left, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.5866880629, -3.3156380493, 3.3158503403, !- X,Y,Z Vertex 1 {m}
  -1.5866880629, -2.5195176925, 3.3158503412, !- X,Y,Z Vertex 2 {m}
  -1.8979080742, -2.5195176957, 3.3158503414, !- X,Y,Z Vertex 3 {m}
  -1.89790807, -3.3156380493, 3.31585034; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Left - Surface 4 (70), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Left, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.8966384232, -2.5195176901, 2.98584438, !- X,Y,Z Vertex 1 {m}
  -1.5866880629, -2.519517694, 2.9858443816, !- X,Y,Z Vertex 2 {m}
  -1.5866880629, -3.3156380493, 2.9858443805, !- X,Y,Z Vertex 3 {m}
  -1.89663842, -3.3156380493, 2.98584438; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Left - Surface 5 (71), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Left, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.8979080742, -2.5195176957, 3.3158503414, !- X,Y,Z Vertex 1 {m}
  -1.5866880629, -2.5195176925, 3.3158503412, !- X,Y,Z Vertex 2 {m}
  -1.5866880629, -2.519517694, 2.9858443816, !- X,Y,Z Vertex 3 {m}
  -1.8966384232, -2.5195176901, 2.98584438; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Left - Surface 6 (72), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Left, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.8979080742, -2.5195176957, 3.3158503414, !- X,Y,Z Vertex 1 {m}
  -1.8966384232, -2.5195176901, 2.98584438, !- X,Y,Z Vertex 2 {m}
  -1.89663842, -3.3156380493, 2.98584438, !- X,Y,Z Vertex 3 {m}
  -1.89790807, -3.3156380493, 3.31585034; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Middle - Surface 1 (55), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Middle, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8428943664, -3.3156380493, 3.315850344, !- X,Y,Z Vertex 1 {m}
  1.8428943672, -3.3156380493, 2.9858443853, !- X,Y,Z Vertex 2 {m}
  -1.8966384183, -3.3156380493, 2.9858443829, !- X,Y,Z Vertex 3 {m}
  -1.8979080701, -3.3156380493, 3.3158503402; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Middle - Surface 2 (56), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Middle, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.842894366, -3.6229228947, 3.3158503447, !- X,Y,Z Vertex 1 {m}
  1.8428943664, -3.3156380493, 3.315850344, !- X,Y,Z Vertex 2 {m}
  -1.8979080701, -3.3156380493, 3.3158503402, !- X,Y,Z Vertex 3 {m}
  -1.897908074, -3.6229228847, 3.3158503402; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Middle - Surface 3 (57), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Middle, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.842894366, -3.6229228947, 3.3158503447, !- X,Y,Z Vertex 1 {m}
  1.8428943687, -3.6229228854, 2.98584439, !- X,Y,Z Vertex 2 {m}
  1.8428943672, -3.3156380493, 2.9858443853, !- X,Y,Z Vertex 3 {m}
  1.8428943664, -3.3156380493, 3.315850344; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Middle - Surface 4 (58), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Middle, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8428943672, -3.3156380493, 2.9858443853, !- X,Y,Z Vertex 1 {m}
  1.8428943687, -3.6229228854, 2.98584439, !- X,Y,Z Vertex 2 {m}
  -1.8966384216, -3.6229228874, 2.9858443829, !- X,Y,Z Vertex 3 {m}
  -1.8966384183, -3.3156380493, 2.9858443829; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Middle - Surface 5 (59), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Middle, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.897908074, -3.6229228847, 3.3158503402, !- X,Y,Z Vertex 1 {m}
  -1.8979080701, -3.3156380493, 3.3158503402, !- X,Y,Z Vertex 2 {m}
  -1.8966384183, -3.3156380493, 2.9858443829, !- X,Y,Z Vertex 3 {m}
  -1.8966384216, -3.6229228874, 2.9858443829; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Middle - Surface 6 (60), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Middle, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.842894366, -3.6229228947, 3.3158503447, !- X,Y,Z Vertex 1 {m}
  -1.897908074, -3.6229228847, 3.3158503402, !- X,Y,Z Vertex 2 {m}
  -1.8966384216, -3.6229228874, 2.9858443829, !- X,Y,Z Vertex 3 {m}
  1.8428943687, -3.6229228854, 2.98584439; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Right - Surface 1 (61), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Right, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.534448131, -2.5195176944, 3.3158503457, !- X,Y,Z Vertex 1 {m}
  1.534448131, -2.5195176876, 2.9858443837, !- X,Y,Z Vertex 2 {m}
  1.534448131, -3.3156380493, 2.9858443851, !- X,Y,Z Vertex 3 {m}
  1.534448131, -3.3156380493, 3.3158503437; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Right - Surface 2 (62), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Right, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8428943651, -3.3156380523, 3.3158503457, !- X,Y,Z Vertex 1 {m}
  1.8428943651, -2.5195176923, 3.3158503463, !- X,Y,Z Vertex 2 {m}
  1.534448131, -2.5195176944, 3.3158503457, !- X,Y,Z Vertex 3 {m}
  1.534448131, -3.3156380493, 3.3158503437; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Right - Surface 3 (63), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Right, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8428943651, -2.5195176923, 3.3158503463, !- X,Y,Z Vertex 1 {m}
  1.8428943693, -2.5195176874, 2.98584438, !- X,Y,Z Vertex 2 {m}
  1.534448131, -2.5195176876, 2.9858443837, !- X,Y,Z Vertex 3 {m}
  1.534448131, -2.5195176944, 3.3158503457; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Right - Surface 4 (64), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Right, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8428943693, -2.5195176874, 2.98584438, !- X,Y,Z Vertex 1 {m}
  1.8428943681, -3.3156380446, 2.9858443853, !- X,Y,Z Vertex 2 {m}
  1.534448131, -3.3156380493, 2.9858443851, !- X,Y,Z Vertex 3 {m}
  1.534448131, -2.5195176876, 2.9858443837; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Right - Surface 5 (65), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Right, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8428943651, -3.3156380523, 3.3158503457, !- X,Y,Z Vertex 1 {m}
  1.534448131, -3.3156380493, 3.3158503437, !- X,Y,Z Vertex 2 {m}
  1.534448131, -3.3156380493, 2.9858443851, !- X,Y,Z Vertex 3 {m}
  1.8428943681, -3.3156380446, 2.9858443853; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Pilar Hor Right - Surface 6 (66), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Right, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.8428943651, -2.5195176923, 3.3158503463, !- X,Y,Z Vertex 1 {m}
  1.8428943651, -3.3156380523, 3.3158503457, !- X,Y,Z Vertex 2 {m}
  1.8428943681, -3.3156380446, 2.9858443853, !- X,Y,Z Vertex 3 {m}
  1.8428943693, -2.5195176874, 2.98584438; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Shading Depan - Surface 1 (91), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Shading Depan, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.0552381364, -4.22641028, 6.29554106, !- X,Y,Z Vertex 1 {m}
  0.9048501151, -4.2264102823, 6.2955410582, !- X,Y,Z Vertex 2 {m}
  0.9048501152, -4.2264102796, 4.7468953751, !- X,Y,Z Vertex 3 {m}
  -1.0552381364, -4.2264102773, 4.74689538; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Vertical 1 - Surface 1 (35), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Vertical 1, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.0552381364, -4.2264102828, 6.6035585693, !- X,Y,Z Vertex 1 {m}
  -1.0552381364, -4.2264102828, 3.5333463016, !- X,Y,Z Vertex 2 {m}
  -1.2005910511, -4.2264102828, 3.5333463016, !- X,Y,Z Vertex 3 {m}
  -1.2005910511, -4.2264102828, 6.6035585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Vertical 1 - Surface 2 (36), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Vertical 1, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.2005910511, -4.3777287591, 6.6035585693, !- X,Y,Z Vertex 1 {m}
  -1.2005910511, -4.3777287591, 3.5333463016, !- X,Y,Z Vertex 2 {m}
  -1.0552381364, -4.3777287591, 3.5333463016, !- X,Y,Z Vertex 3 {m}
  -1.0552381364, -4.3777287591, 6.6035585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Vertical 1 - Surface 4 (37), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Vertical 1, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.0552381364, -4.3777287591, 6.6035585693, !- X,Y,Z Vertex 1 {m}
  -1.0552381364, -4.3777287591, 3.5333463016, !- X,Y,Z Vertex 2 {m}
  -1.0552381364, -4.2264102828, 3.5333463016, !- X,Y,Z Vertex 3 {m}
  -1.0552381364, -4.2264102828, 6.6035585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Vertical 1 - Surface 6 (38), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Vertical 1, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.2005910511, -4.2264102828, 6.6035585693, !- X,Y,Z Vertex 1 {m}
  -1.2005910511, -4.2264102828, 3.5333463016, !- X,Y,Z Vertex 2 {m}
  -1.2005910511, -4.3777287591, 3.5333463016, !- X,Y,Z Vertex 3 {m}
  -1.2005910511, -4.3777287591, 6.6035585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Vertical 2 - Surface 1 (31), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Vertical 2, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.053793755, -4.2264102828, 6.6035585693, !- X,Y,Z Vertex 1 {m}
  1.053793755, -4.2264102828, 3.5333463016, !- X,Y,Z Vertex 2 {m}
  0.9084408404, -4.2264102828, 3.5333463016, !- X,Y,Z Vertex 3 {m}
  0.9084408404, -4.2264102828, 6.6035585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Vertical 2 - Surface 2 (32), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Vertical 2, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.9084408404, -4.3777287591, 6.6035585693, !- X,Y,Z Vertex 1 {m}
  0.9084408404, -4.3777287591, 3.5333463016, !- X,Y,Z Vertex 2 {m}
  1.053793755, -4.3777287591, 3.5333463016, !- X,Y,Z Vertex 3 {m}
  1.053793755, -4.3777287591, 6.6035585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Vertical 2 - Surface 4 (33), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Vertical 2, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.053793755, -4.3777287591, 6.6035585693, !- X,Y,Z Vertex 1 {m}
  1.053793755, -4.3777287591, 3.5333463016, !- X,Y,Z Vertex 2 {m}
  1.053793755, -4.2264102828, 3.5333463016, !- X,Y,Z Vertex 3 {m}
  1.053793755, -4.2264102828, 6.6035585693; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Emerald Garden Tipe 150 - Vertical 2 - Surface 6 (34), !- Name
  Transmittance schedule for Emerald Garden Tipe 150 - Vertical 2, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.9084408404, -4.2264102828, 6.6035585693, !- X,Y,Z Vertex 1 {m}
  0.9084408404, -4.2264102828, 3.5333463016, !- X,Y,Z Vertex 2 {m}
  0.9084408404, -4.3777287591, 3.5333463016, !- X,Y,Z Vertex 3 {m}
  0.9084408404, -4.3777287591, 6.6035585693; !- X,Y,Z Vertex 4 {m}

Zone,
  21091,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  43.5132,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  21091 Space,                            !- Name
  21091,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21091_Ceiling_1_0_0,                    !- Name
  Ceiling,                                !- Surface Type
  3,                                      !- Construction Name
  21091,                                  !- Zone Name
  21091 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21238_Floor_1_0_10000,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.79715356, 4.82221809, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.79715356, 8.24721809, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -5.07215356, 8.24721809, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -5.07215356, 4.82221809, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21091_Ceiling_1_1_0,                    !- Name
  Ceiling,                                !- Surface Type
  3,                                      !- Construction Name
  21091,                                  !- Zone Name
  21091 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21247_Floor_2_0_10001,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.94715356, 4.12551023, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.94715356, 4.82221799, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -5.07215356, 4.82221809, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -5.07215356, 4.12551023, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21091_GroundFloor_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  1,                                      !- Construction Name
  21091,                                  !- Zone Name
  21091 Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.79715356, 8.24721809, 0,             !- X,Y,Z Vertex 1 {m}
  -1.79715356, 4.82221809, 0,             !- X,Y,Z Vertex 2 {m}
  -1.94715356, 4.82221799, 0,             !- X,Y,Z Vertex 3 {m}
  -1.94715356, 8.24721809, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21091_GroundFloor_0_0_1,                !- Name
  Floor,                                  !- Surface Type
  1,                                      !- Construction Name
  21091,                                  !- Zone Name
  21091 Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.94715356, 8.24721809, 0,             !- X,Y,Z Vertex 1 {m}
  -1.94715356, 4.12551023, 0,             !- X,Y,Z Vertex 2 {m}
  -5.07215356, 4.12551023, 0,             !- X,Y,Z Vertex 3 {m}
  -5.07215356, 8.24721809, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21091_Partition_2_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21091,                                  !- Zone Name
  21091 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Partition_7_0_10002,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9471535623, 4.12551023, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -1.9471535623, 4.12551023, 0,           !- X,Y,Z Vertex 2 {m}
  -1.9471535623, 4.82221799, 0,           !- X,Y,Z Vertex 3 {m}
  -1.9471535623, 4.82221799, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21091_Partition_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21091,                                  !- Zone Name
  21091 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Partition_6_0_10003,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9471535666, 4.8222179873, 3.68261586, !- X,Y,Z Vertex 1 {m}
  -1.9471535666, 4.8222179873, 0,         !- X,Y,Z Vertex 2 {m}
  -1.7971535666, 4.8222180917, 0,         !- X,Y,Z Vertex 3 {m}
  -1.7971535666, 4.8222180917, 3.68261586; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21091_Partition_7_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21091,                                  !- Zone Name
  21091 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21130_Partition_3_0_10004,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, 4.1255102263, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -4.92215356, 4.1255102263, 0,           !- X,Y,Z Vertex 2 {m}
  -2.93822628, 4.1255102263, 0,           !- X,Y,Z Vertex 3 {m}
  -2.93822628, 4.1255102263, 3.68261586;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21091_Partition_7_0_0_0_0_0_Door,       !- Name
  Door,                                   !- Surface Type
  7,                                      !- Construction Name
  21091_Partition_7_0_0,                  !- Building Surface Name
  21130_Partition_3_0_0_0_0_0_Door_10006, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.88633076, 4.1255102263, 2.39717487,  !- X,Y,Z Vertex 1 {m}
  -3.88633076, 4.1255102263, 0.002,       !- X,Y,Z Vertex 2 {m}
  -3.09082425, 4.1255102263, 0.002,       !- X,Y,Z Vertex 3 {m}
  -3.09082425, 4.1255102263, 2.39717487;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21091_Partition_8_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21091,                                  !- Zone Name
  21091 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Partition_8_0_10006,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93822628, 4.1255102263, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -2.93822628, 4.1255102263, 0,           !- X,Y,Z Vertex 2 {m}
  -1.94715356, 4.1255102263, 0,           !- X,Y,Z Vertex 3 {m}
  -1.94715356, 4.1255102263, 3.68261586;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21091_Partition_8_0_0_0_0_0_Door,       !- Name
  Door,                                   !- Surface Type
  7,                                      !- Construction Name
  21091_Partition_8_0_0,                  !- Building Surface Name
  21101_Partition_8_0_0_0_0_0_Door_10008, !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -2.86122628, 4.1255102263, 2.40224187,  !- X,Y,Z Vertex 1 {m}
  -2.86122628, 4.1255102263, 0.002,       !- X,Y,Z Vertex 2 {m}
  -2.06720624, 4.1255102263, 0.002,       !- X,Y,Z Vertex 3 {m}
  -2.06720624, 4.1255102263, 2.40224187;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21091_Wall_4_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21091,                                  !- Zone Name
  21091 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.7971535623, 4.82221809, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -1.7971535623, 4.82221809, 0,           !- X,Y,Z Vertex 2 {m}
  -1.7971535623, 8.09721809, 0,           !- X,Y,Z Vertex 3 {m}
  -1.7971535623, 8.09721809, 3.68261586;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21091_Wall_4_0_0_0_0_2_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21091_Wall_4_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.7971535623, 5.98250332, 2.28120421,  !- X,Y,Z Vertex 1 {m}
  -1.7971535623, 5.98250332, 0.2402457,   !- X,Y,Z Vertex 2 {m}
  -1.7971535623, 6.5381147, 0.2402457,    !- X,Y,Z Vertex 3 {m}
  -1.7971535623, 6.5381147, 2.28120421;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21091_Wall_4_0_0_1_0_1_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21091_Wall_4_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.7971535623, 6.66866401, 2.28120421,  !- X,Y,Z Vertex 1 {m}
  -1.7971535623, 6.66866401, 0.2402457,   !- X,Y,Z Vertex 2 {m}
  -1.7971535623, 7.2242754, 0.2402457,    !- X,Y,Z Vertex 3 {m}
  -1.7971535623, 7.2242754, 2.28120421;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21091_Wall_4_0_0_2_0_0_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21091_Wall_4_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.7971535623, 7.34870836, 2.28120421,  !- X,Y,Z Vertex 1 {m}
  -1.7971535623, 7.34870836, 0.2402457,   !- X,Y,Z Vertex 2 {m}
  -1.7971535623, 7.90431975, 0.2402457,   !- X,Y,Z Vertex 3 {m}
  -1.7971535623, 7.90431975, 2.28120421;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21091_Wall_5_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21091,                                  !- Zone Name
  21091 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.94715356, 8.2472180917, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -1.94715356, 8.2472180917, 0,           !- X,Y,Z Vertex 2 {m}
  -4.92215356, 8.2472180917, 0,           !- X,Y,Z Vertex 3 {m}
  -4.92215356, 8.2472180917, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21091_Wall_6_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21091,                                  !- Zone Name
  21091 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0721535623, 8.09721809, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -5.0721535623, 8.09721809, 0,           !- X,Y,Z Vertex 2 {m}
  -5.0721535623, 4.12551023, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0721535623, 4.12551023, 3.68261586;  !- X,Y,Z Vertex 4 {m}

Zone,
  21101,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  134.2213,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  21101 Space,                            !- Name
  21101,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21101_Ceiling_1_0_0,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21168_Floor_0_0_10008,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, -0.78594783, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  1.70284644, -0.11414168, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -1.84715356, -0.11414168, 3.6826158577, !- X,Y,Z Vertex 3 {m}
  -1.84715356, -0.78594783, 3.6826158577; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Ceiling_1_1_0,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21179_Floor_0_0_10009,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92784644, -0.78594783, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  1.92784644, 0.7887951525, 3.6826158577, !- X,Y,Z Vertex 2 {m}
  1.70284644, 0.79029594, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  1.70284644, -0.78594783, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Ceiling_1_2_0,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Floor_0_0_10010,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92784644, 0.79129594, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  1.92784644, 1.75009867, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  -1.84815356, 1.75009867, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -1.84815356, 0.79129594, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Ceiling_1_2_1,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Floor_0_0_10011,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8471535597, -0.1141416847, 3.6826158577, !- X,Y,Z Vertex 1 {m}
  1.7028464397, -0.1141416791, 3.6826158577, !- X,Y,Z Vertex 2 {m}
  1.7028464352, 0.79029594, 3.6826158577, !- X,Y,Z Vertex 3 {m}
  -1.8471535642, 0.7912959366, 3.6826158577; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Ceiling_1_2_2,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Floor_0_0_10012,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84815356, 2.75489727, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.84815356, 2.85970139, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -2.93822628, 2.85970139, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -2.93822628, 2.75489727, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Ceiling_1_2_3,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Floor_0_0_10013,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84815356, 2.70870139, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.84815356, 2.75489727, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.75489727, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 2.70870139, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Ceiling_1_2_4,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Floor_0_0_10014,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92784644, 1.75009867, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  1.92784644, 2.85970139, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  -1.84815356, 2.85970139, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -1.84815356, 1.75009867, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Ceiling_1_2_5,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Floor_0_0_10015,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84815356, 0.79129594, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.84815356, 2.70870139, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -4.92115356, 2.70870139, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -4.92115356, 0.79129594, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Ceiling_1_2_5_0_5_0_Hole,         !- Name
  Window,                                 !- Surface Type
  Perfectly Clear - 1002,                 !- Construction Name
  21101_Ceiling_1_2_5,                    !- Building Surface Name
  21189_Floor_0_0_0_0_0_0_Hole_10017,     !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.85015356, 0.79329594, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.85015356, 2.70670139, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -4.91915356, 2.70670139, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -4.91915356, 0.79329594, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Ceiling_1_3_1,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21210_Floor_0_0_10017,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 3.16820894, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 4.06738562, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  1.85284644, 4.06738562, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  1.85284644, 3.16820894, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Ceiling_1_4_0,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21219_Floor_0_0_10018,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 3.16820894, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 4.06738562, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  2.80337723, 4.06738562, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  2.80337723, 3.16820894, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Ceiling_1_5_0,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21226_Floor_0_0_10019,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -0.78594783, 3.6826158577, !- X,Y,Z Vertex 1 {m}
  -1.84715356, 0.79029594, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -2.14715356, 0.79029594, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -2.14715356, -0.78594783, 3.6826158577; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Ceiling_1_6_0,                    !- Name
  Ceiling,                                !- Surface Type
  3,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21247_Floor_2_0_10020,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, 4.12551023, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  1.85284644, 4.67814169, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  -1.94715356, 4.67813904, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -1.94715356, 4.12551023, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Ceiling_1_6_1,                    !- Name
  Ceiling,                                !- Surface Type
  3,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21247_Floor_2_0_10021,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, 2.85970139, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  1.85284644, 4.12551023, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  -2.93822628, 4.12551023, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -2.93822628, 2.85970139, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_GroundFloor_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  1,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93822628, 2.75489727, 0,             !- X,Y,Z Vertex 1 {m}
  -2.93822628, 0.79029594, 0,             !- X,Y,Z Vertex 2 {m}
  -4.92215356, 0.79029594, 0,             !- X,Y,Z Vertex 3 {m}
  -4.92215356, 2.75489727, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_GroundFloor_0_0_1,                !- Name
  Floor,                                  !- Surface Type
  1,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.94715356, 0.79029594, 0,             !- X,Y,Z Vertex 1 {m}
  -1.94715356, -0.78594783, 0,            !- X,Y,Z Vertex 2 {m}
  -2.14715356, -0.78594783, 0,            !- X,Y,Z Vertex 3 {m}
  -2.14715356, 0.79029594, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_GroundFloor_0_0_2,                !- Name
  Floor,                                  !- Surface Type
  1,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.94715356, 4.12551023, 0,             !- X,Y,Z Vertex 1 {m}
  -1.94715356, 0.79029594, 0,             !- X,Y,Z Vertex 2 {m}
  -2.93822628, 0.79029594, 0,             !- X,Y,Z Vertex 3 {m}
  -2.93822628, 4.12551023, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_GroundFloor_0_0_3,                !- Name
  Floor,                                  !- Surface Type
  1,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00284644, 4.67814179, 0,              !- X,Y,Z Vertex 1 {m}
  2.00284644, 3.16820894, 0,              !- X,Y,Z Vertex 2 {m}
  1.92784644, 3.16820894, 0,              !- X,Y,Z Vertex 3 {m}
  1.92784644, 4.6781417378, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_GroundFloor_0_0_4,                !- Name
  Floor,                                  !- Surface Type
  1,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92784644, 4.6781417378, 0,            !- X,Y,Z Vertex 1 {m}
  1.92784644, -0.78594783, 0,             !- X,Y,Z Vertex 2 {m}
  -1.94715356, -0.78594783, 0,            !- X,Y,Z Vertex 3 {m}
  -1.94715356, 4.67813904, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_GroundFloor_0_0_5,                !- Name
  Floor,                                  !- Surface Type
  1,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 5.92221846, 0,              !- X,Y,Z Vertex 1 {m}
  4.77784644, 3.16820894, 0,              !- X,Y,Z Vertex 2 {m}
  2.00284644, 3.16820894, 0,              !- X,Y,Z Vertex 3 {m}
  2.00284644, 5.92221846, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Partition_10_0_0,                 !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21130_Partition_5_0_10023,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93822628, 2.7548972744, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -2.93822628, 2.7548972744, 0,           !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.7548972744, 0,           !- X,Y,Z Vertex 3 {m}
  -4.92215356, 2.7548972744, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Partition_12_0_0,                 !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21137_Partition_3_0_10024,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, 0.7902959445, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -4.92215356, 0.7902959445, 0,           !- X,Y,Z Vertex 2 {m}
  -2.14715356, 0.7902959445, 0,           !- X,Y,Z Vertex 3 {m}
  -2.14715356, 0.7902959445, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Partition_13_0_0,                 !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21137_Partition_2_0_10025,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1471535623, 0.79029594, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -2.1471535623, 0.79029594, 0,           !- X,Y,Z Vertex 2 {m}
  -2.1471535623, -0.78594783, 0,          !- X,Y,Z Vertex 3 {m}
  -2.1471535623, -0.78594783, 3.68261586; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Partition_13_0_0_0_0_0_Hole,      !- Name
  Window,                                 !- Surface Type
  Perfectly Clear - 1002,                 !- Construction Name
  21101_Partition_13_0_0,                 !- Building Surface Name
  21137_Partition_2_0_0_0_0_0_Hole_10027, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -2.1471535623, 0.78729594, 3.67961586,  !- X,Y,Z Vertex 1 {m}
  -2.1471535623, 0.78729594, 0.003,       !- X,Y,Z Vertex 2 {m}
  -2.1471535623, -0.78294783, 0.003,      !- X,Y,Z Vertex 3 {m}
  -2.1471535623, -0.78294783, 3.67961586; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Partition_14_0_0,                 !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21137_Partition_7_0_10027,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14715356, -0.7859478329, 3.68261586, !- X,Y,Z Vertex 1 {m}
  -2.14715356, -0.7859478329, 0,          !- X,Y,Z Vertex 2 {m}
  -1.99715356, -0.7859478329, 0,          !- X,Y,Z Vertex 3 {m}
  -1.99715356, -0.7859478329, 3.68261586; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Partition_16_0_0,                 !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21121_Partition_5_0_10028,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -0.7859478329, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  1.85284644, -0.7859478329, 0,           !- X,Y,Z Vertex 2 {m}
  1.92784644, -0.7859478329, 0,           !- X,Y,Z Vertex 3 {m}
  1.92784644, -0.7859478329, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Partition_17_0_0,                 !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21121_Partition_4_0_10029,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9278464377, -0.78594783, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  1.9278464377, -0.78594783, 0,           !- X,Y,Z Vertex 2 {m}
  1.9278464377, 3.09320894, 0,            !- X,Y,Z Vertex 3 {m}
  1.9278464377, 3.09320894, 3.68261586;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Partition_17_0_1,                 !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21121_Partition_4_0_10030,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9278464377, 3.09320894, 3.68261586,   !- X,Y,Z Vertex 1 {m}
  1.9278464377, 3.09320894, 0,            !- X,Y,Z Vertex 2 {m}
  1.9278464377, 3.16820894, 0,            !- X,Y,Z Vertex 3 {m}
  1.9278464377, 3.16820894, 3.68261586;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Partition_18_0_0,                 !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21121_Partition_3_0_10031,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00284644, 3.1682089415, 3.68261586,   !- X,Y,Z Vertex 1 {m}
  2.00284644, 3.1682089415, 0,            !- X,Y,Z Vertex 2 {m}
  4.77784644, 3.1682089415, 0,            !- X,Y,Z Vertex 3 {m}
  4.77784644, 3.1682089415, 3.68261586;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Partition_18_0_0_0_0_0_Door,      !- Name
  Door,                                   !- Surface Type
  7,                                      !- Construction Name
  21101_Partition_18_0_0,                 !- Building Surface Name
  21121_Partition_3_0_0_0_0_0_Door_10033, !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.15151702, 3.1682089415, 2.39539994,   !- X,Y,Z Vertex 1 {m}
  2.15151702, 3.1682089415, 0.002,        !- X,Y,Z Vertex 2 {m}
  2.94744263, 3.1682089415, 0.002,        !- X,Y,Z Vertex 3 {m}
  2.94744263, 3.1682089415, 2.39539994;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Partition_18_0_1,                 !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21121_Partition_3_0_10033,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92784644, 3.1682089415, 3.68261586,   !- X,Y,Z Vertex 1 {m}
  1.92784644, 3.1682089415, 0,            !- X,Y,Z Vertex 2 {m}
  2.00284644, 3.1682089415, 0,            !- X,Y,Z Vertex 3 {m}
  2.00284644, 3.1682089415, 3.68261586;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Partition_6_0_10003,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21091_Partition_3_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.7971535666, 4.8222180917, 3.68261586, !- X,Y,Z Vertex 1 {m}
  -1.7971535666, 4.8222180917, 0,         !- X,Y,Z Vertex 2 {m}
  -1.9471535666, 4.8222179873, 0,         !- X,Y,Z Vertex 3 {m}
  -1.9471535666, 4.8222179873, 3.68261586; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Partition_7_0_10002,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21091_Partition_2_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9471535623, 4.82221799, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -1.9471535623, 4.82221799, 0,           !- X,Y,Z Vertex 2 {m}
  -1.9471535623, 4.12551023, 0,           !- X,Y,Z Vertex 3 {m}
  -1.9471535623, 4.12551023, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Partition_8_0_10006,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21091_Partition_8_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.94715356, 4.1255102263, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -1.94715356, 4.1255102263, 0,           !- X,Y,Z Vertex 2 {m}
  -2.93822628, 4.1255102263, 0,           !- X,Y,Z Vertex 3 {m}
  -2.93822628, 4.1255102263, 3.68261586;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Partition_8_0_0_0_0_0_Door_10008, !- Name
  Door,                                   !- Surface Type
  8,                                      !- Construction Name
  21101_Partition_8_0_10006,              !- Building Surface Name
  21091_Partition_8_0_0_0_0_0_Door,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.06720624, 4.1255102263, 2.40224187,  !- X,Y,Z Vertex 1 {m}
  -2.06720624, 4.1255102263, 0.002,       !- X,Y,Z Vertex 2 {m}
  -2.86122628, 4.1255102263, 0.002,       !- X,Y,Z Vertex 3 {m}
  -2.86122628, 4.1255102263, 2.40224187;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Partition_9_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21130_Partition_2_0_10022,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9382262835, 4.12551023, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -2.9382262835, 4.12551023, 0,           !- X,Y,Z Vertex 2 {m}
  -2.9382262835, 2.75489727, 0,           !- X,Y,Z Vertex 3 {m}
  -2.9382262835, 2.75489727, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Roof_1_7_0,                       !- Name
  Roof,                                   !- Surface Type
  11,                                     !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00284644, 4.67814179, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  4.7778464381, 4.6781437251, 3.6826158577, !- X,Y,Z Vertex 2 {m}
  4.7778464425, 5.9222184551, 3.6826158577, !- X,Y,Z Vertex 3 {m}
  2.0028464425, 5.92221846, 3.6826158577; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Roof_1_7_1,                       !- Name
  Roof,                                   !- Surface Type
  11,                                     !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7778464359, 4.0673856151, 3.6826158577, !- X,Y,Z Vertex 1 {m}
  4.7778464381, 4.6781437251, 3.6826158577, !- X,Y,Z Vertex 2 {m}
  1.85284644, 4.6781416854, 3.6826158577, !- X,Y,Z Vertex 3 {m}
  1.8528464359, 4.0673856154, 3.6826158577; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Wall_11_0_0,                      !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9221535623, 2.75489727, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -4.9221535623, 2.75489727, 0,           !- X,Y,Z Vertex 2 {m}
  -4.9221535623, 0.79029594, 0,           !- X,Y,Z Vertex 3 {m}
  -4.9221535623, 0.79029594, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Wall_15_0_0,                      !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99715356, -0.7859478329, 3.68261586, !- X,Y,Z Vertex 1 {m}
  -1.99715356, -0.7859478329, 0,          !- X,Y,Z Vertex 2 {m}
  1.85284644, -0.7859478329, 0,           !- X,Y,Z Vertex 3 {m}
  1.85284644, -0.7859478329, 3.68261586;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Wall_15_0_0_0_0_3_Win,            !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21101_Wall_15_0_0,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.50093155, -0.7859478329, 2.35654145, !- X,Y,Z Vertex 1 {m}
  -1.50093155, -0.7859478329, 0.042,      !- X,Y,Z Vertex 2 {m}
  -0.9444691, -0.7859478329, 0.042,       !- X,Y,Z Vertex 3 {m}
  -0.9444691, -0.7859478329, 2.35654145;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Wall_15_0_0_1_0_2_Win,            !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21101_Wall_15_0_0,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.8197001, -0.7859478329, 2.35654145,  !- X,Y,Z Vertex 1 {m}
  -0.8197001, -0.7859478329, 0.042,       !- X,Y,Z Vertex 2 {m}
  -0.26323765, -0.7859478329, 0.042,      !- X,Y,Z Vertex 3 {m}
  -0.26323765, -0.7859478329, 2.35654145; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Wall_15_0_0_2_0_1_Win,            !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21101_Wall_15_0_0,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.13639803, -0.7859478329, 2.35654145, !- X,Y,Z Vertex 1 {m}
  -0.13639803, -0.7859478329, 0.042,      !- X,Y,Z Vertex 2 {m}
  0.42006442, -0.7859478329, 0.042,       !- X,Y,Z Vertex 3 {m}
  0.42006442, -0.7859478329, 2.35654145;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Wall_15_0_0_3_0_0_Win,            !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21101_Wall_15_0_0,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.54850988, -0.7859478329, 2.35654145,  !- X,Y,Z Vertex 1 {m}
  0.54850988, -0.7859478329, 0.042,       !- X,Y,Z Vertex 2 {m}
  1.10497233, -0.7859478329, 0.042,       !- X,Y,Z Vertex 3 {m}
  1.10497233, -0.7859478329, 2.35654145;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Wall_2_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7778464377, 3.16820894, 3.68261586,   !- X,Y,Z Vertex 1 {m}
  4.7778464377, 3.16820894, 0,            !- X,Y,Z Vertex 2 {m}
  4.7778464377, 5.92221846, 0,            !- X,Y,Z Vertex 3 {m}
  4.7778464377, 5.92221846, 3.68261586;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Wall_3_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 5.9222184573, 3.68261586,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 5.9222184573, 0,            !- X,Y,Z Vertex 2 {m}
  2.00284644, 5.9222184573, 0,            !- X,Y,Z Vertex 3 {m}
  2.00284644, 5.9222184573, 3.68261586;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Wall_3_0_0_0_0_1_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21101_Wall_3_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.05411804, 5.9222184573, 2.36055746,   !- X,Y,Z Vertex 1 {m}
  4.05411804, 5.9222184573, 0.94435845,   !- X,Y,Z Vertex 2 {m}
  3.53760036, 5.9222184573, 0.94435845,   !- X,Y,Z Vertex 3 {m}
  3.53760036, 5.9222184573, 2.36055746;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Wall_3_0_0_1_0_0_Door,            !- Name
  Door,                                   !- Surface Type
  13,                                     !- Construction Name
  21101_Wall_3_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.49360036, 5.9222184573, 2.40055746,   !- X,Y,Z Vertex 1 {m}
  3.49360036, 5.9222184573, 0.002,        !- X,Y,Z Vertex 2 {m}
  2.72251213, 5.9222184573, 0.002,        !- X,Y,Z Vertex 3 {m}
  2.72251213, 5.9222184573, 2.40055746;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Wall_4_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0028464377, 5.92221846, 3.68261586,   !- X,Y,Z Vertex 1 {m}
  2.0028464377, 5.92221846, 0,            !- X,Y,Z Vertex 2 {m}
  2.0028464377, 4.82222063, 0,            !- X,Y,Z Vertex 3 {m}
  2.0028464377, 4.82222063, 3.68261586;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Wall_4_0_1,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0028464377, 4.82222063, 3.68261586,   !- X,Y,Z Vertex 1 {m}
  2.0028464377, 4.82222063, 0,            !- X,Y,Z Vertex 2 {m}
  2.0028464377, 4.67814179, 0,            !- X,Y,Z Vertex 3 {m}
  2.0028464377, 4.67814179, 3.68261586;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Wall_5_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8528465337, 4.678141685, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  1.8528465337, 4.678141685, 0,           !- X,Y,Z Vertex 2 {m}
  -1.7971534663, 4.6781391443, 0,         !- X,Y,Z Vertex 3 {m}
  -1.7971534663, 4.6781391443, 3.68261586; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Wall_5_0_0_0_0_3_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21101_Wall_5_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  2,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.2709420637, 4.6781412799, 2.19056336, !- X,Y,Z Vertex 1 {m}
  1.2709420637, 4.6781412799, 0.23917429, !- X,Y,Z Vertex 2 {m}
  0.8903448137, 4.678141015, 0.23917429,  !- X,Y,Z Vertex 3 {m}
  0.8903448137, 4.678141015, 2.19056336;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Wall_5_0_0_1_0_2_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21101_Wall_5_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  2,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5674839237, 4.6781407903, 2.19056336, !- X,Y,Z Vertex 1 {m}
  0.5674839237, 4.6781407903, 0.23917429, !- X,Y,Z Vertex 2 {m}
  0.1868866737, 4.6781405254, 0.23917429, !- X,Y,Z Vertex 3 {m}
  0.1868866737, 4.6781405254, 2.19056336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Wall_5_0_0_2_0_1_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21101_Wall_5_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  2,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.1334475463, 4.6781403024, 2.19056336, !- X,Y,Z Vertex 1 {m}
  -0.1334475463, 4.6781403024, 0.23917429, !- X,Y,Z Vertex 2 {m}
  -0.5140447863, 4.6781400375, 0.23917429, !- X,Y,Z Vertex 3 {m}
  -0.5140447863, 4.6781400375, 2.19056336; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21101_Wall_5_0_0_3_0_0_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21101_Wall_5_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  2,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.8376478963, 4.6781398122, 2.19056336, !- X,Y,Z Vertex 1 {m}
  -0.8376478963, 4.6781398122, 0.23917429, !- X,Y,Z Vertex 2 {m}
  -1.2182451463, 4.6781395473, 0.23917429, !- X,Y,Z Vertex 3 {m}
  -1.2182451463, 4.6781395473, 2.19056336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21101_Wall_5_0_1,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21101,                                  !- Zone Name
  21101 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0028464337, 4.6781417894, 3.68261586, !- X,Y,Z Vertex 1 {m}
  2.0028464337, 4.6781417894, 0,          !- X,Y,Z Vertex 2 {m}
  1.8528465337, 4.678141685, 0,           !- X,Y,Z Vertex 3 {m}
  1.8528465337, 4.678141685, 3.68261586;  !- X,Y,Z Vertex 4 {m}

Zone,
  21121,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  54.0328,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  21121 Space,                            !- Name
  21121,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21121_Ceiling_1_0_0,                    !- Name
  Ceiling,                                !- Surface Type
  15,                                     !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21179_Floor_0_0_10034,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, -1.0028153, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 0.76978516, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  2.07784644, 0.78779463, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  2.07784644, -1.0028153, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Ceiling_1_0_1,                    !- Name
  Ceiling,                                !- Surface Type
  15,                                     !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21179_Floor_0_0_10035,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, -2.3778153, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  4.77784644, -1.0028153, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  2.00284644, -1.0028153, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  2.00284644, -2.3778153, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Ceiling_1_1_0,                    !- Name
  Ceiling,                                !- Surface Type
  15,                                     !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Floor_0_0_10036,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 0.78295521, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 2.08971457, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  2.07784644, 2.08971457, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  2.07784644, 0.7877946269, 3.6826158577; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Ceiling_1_2_0,                    !- Name
  Ceiling,                                !- Surface Type
  15,                                     !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21203_Floor_0_0_10037,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 0.7697851562, 3.6826158577, !- X,Y,Z Vertex 1 {m}
  4.77784644, 2.08971457, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  2.80337723, 2.08971457, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  2.80337723, 0.78295521, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Ceiling_1_3_0,                    !- Name
  Ceiling,                                !- Surface Type
  15,                                     !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21210_Floor_0_0_10038,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 2.08971457, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 3.01820894, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  2.07784644, 3.01820894, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  2.07784644, 2.08971457, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Ceiling_1_4_0,                    !- Name
  Ceiling,                                !- Surface Type
  15,                                     !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21219_Floor_0_0_10039,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 2.08971457, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 3.01820894, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  2.80337723, 3.01820894, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  2.80337723, 2.08971457, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_GroundFloor_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  1,                                      !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07784644, -1.0028153, 0,              !- X,Y,Z Vertex 1 {m}
  2.07784644, -2.3778153, 0,              !- X,Y,Z Vertex 2 {m}
  2.00284644, -2.3778153, 0,              !- X,Y,Z Vertex 3 {m}
  2.00284644, -1.0028153, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_GroundFloor_0_0_1,                !- Name
  Floor,                                  !- Surface Type
  1,                                      !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 3.01820894, 0,              !- X,Y,Z Vertex 1 {m}
  4.77784644, -2.3778153, 0,              !- X,Y,Z Vertex 2 {m}
  2.07784644, -2.3778153, 0,              !- X,Y,Z Vertex 3 {m}
  2.07784644, 3.01820894, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Partition_3_0_10031,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Partition_18_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 3.1682089415, 3.68261586,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 3.1682089415, 0,            !- X,Y,Z Vertex 2 {m}
  2.00284644, 3.1682089415, 0,            !- X,Y,Z Vertex 3 {m}
  2.00284644, 3.1682089415, 3.68261586;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21121_Partition_3_0_0_0_0_0_Door_10033, !- Name
  Door,                                   !- Surface Type
  8,                                      !- Construction Name
  21121_Partition_3_0_10031,              !- Building Surface Name
  21101_Partition_18_0_0_0_0_0_Door,      !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.94744263, 3.1682089415, 2.39539994,   !- X,Y,Z Vertex 1 {m}
  2.94744263, 3.1682089415, 0.002,        !- X,Y,Z Vertex 2 {m}
  2.15151702, 3.1682089415, 0.002,        !- X,Y,Z Vertex 3 {m}
  2.15151702, 3.1682089415, 2.39539994;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Partition_3_0_10033,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Partition_18_0_1,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00284644, 3.1682089415, 3.68261586,   !- X,Y,Z Vertex 1 {m}
  2.00284644, 3.1682089415, 0,            !- X,Y,Z Vertex 2 {m}
  1.92784644, 3.1682089415, 0,            !- X,Y,Z Vertex 3 {m}
  1.92784644, 3.1682089415, 3.68261586;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Partition_4_0_10029,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Partition_17_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9278464377, 3.09320894, 3.68261586,   !- X,Y,Z Vertex 1 {m}
  1.9278464377, 3.09320894, 0,            !- X,Y,Z Vertex 2 {m}
  1.9278464377, -0.78594783, 0,           !- X,Y,Z Vertex 3 {m}
  1.9278464377, -0.78594783, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Partition_4_0_10030,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Partition_17_0_1,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9278464377, 3.16820894, 3.68261586,   !- X,Y,Z Vertex 1 {m}
  1.9278464377, 3.16820894, 0,            !- X,Y,Z Vertex 2 {m}
  1.9278464377, 3.09320894, 0,            !- X,Y,Z Vertex 3 {m}
  1.9278464377, 3.09320894, 3.68261586;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Partition_5_0_10028,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Partition_16_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92784644, -0.7859478329, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  1.92784644, -0.7859478329, 0,           !- X,Y,Z Vertex 2 {m}
  1.85284644, -0.7859478329, 0,           !- X,Y,Z Vertex 3 {m}
  1.85284644, -0.7859478329, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Wall_2_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7778464377, -2.3778153, 3.68261586,   !- X,Y,Z Vertex 1 {m}
  4.7778464377, -2.3778153, 0,            !- X,Y,Z Vertex 2 {m}
  4.7778464377, 3.01820894, 0,            !- X,Y,Z Vertex 3 {m}
  4.7778464377, 3.01820894, 3.68261586;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Wall_6_1_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0028464377, -1.0028153, 3.68261586,   !- X,Y,Z Vertex 1 {m}
  2.0028464377, -1.0028153, 0,            !- X,Y,Z Vertex 2 {m}
  2.0028464377, -2.3778153, 0,            !- X,Y,Z Vertex 3 {m}
  2.0028464377, -2.3778153, 3.68261586;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Wall_7_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0028464415, -2.3778153027, 2.55994931, !- X,Y,Z Vertex 1 {m}
  2.0028464415, -2.3778153027, 2.40847797, !- X,Y,Z Vertex 2 {m}
  4.7778464415, -2.377815301, 2.40847797, !- X,Y,Z Vertex 3 {m}
  4.7778464415, -2.377815301, 2.55994931; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Wall_7_1_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0028464415, -2.3778153027, 2.40847797, !- X,Y,Z Vertex 1 {m}
  2.0028464415, -2.3778153027, 0,         !- X,Y,Z Vertex 2 {m}
  4.7778464415, -2.377815301, 0,          !- X,Y,Z Vertex 3 {m}
  4.7778464415, -2.377815301, 2.40847797; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21121_Wall_7_1_0_0_0_0_Door,            !- Name
  Door,                                   !- Surface Type
  13,                                     !- Construction Name
  21121_Wall_7_1_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.0058464415, -2.3778153027, 2.19444318, !- X,Y,Z Vertex 1 {m}
  2.0058464415, -2.3778153027, 0.003,     !- X,Y,Z Vertex 2 {m}
  4.7748464415, -2.377815301, 0.003,      !- X,Y,Z Vertex 3 {m}
  4.7748464415, -2.377815301, 2.19444318; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21121_Wall_7_1_1,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21121,                                  !- Zone Name
  21121 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0028464415, -2.3778153027, 3.68261586, !- X,Y,Z Vertex 1 {m}
  2.0028464415, -2.3778153027, 2.55994931, !- X,Y,Z Vertex 2 {m}
  4.7778464415, -2.377815301, 2.55994931, !- X,Y,Z Vertex 3 {m}
  4.7778464415, -2.377815301, 3.68261586; !- X,Y,Z Vertex 4 {m}

Zone,
  21130,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  10.0138,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  21130 Space,                            !- Name
  21130,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21130_Ceiling_1_0_0,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21130,                                  !- Zone Name
  21130 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Floor_0_0_10040,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93822628, 2.75489727, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -2.93822628, 2.85970139, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.85970139, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 2.75489727, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21130_Ceiling_1_1_0,                    !- Name
  Ceiling,                                !- Surface Type
  3,                                      !- Construction Name
  21130,                                  !- Zone Name
  21130 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21247_Floor_2_0_10041,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93822628, 2.85970139, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -2.93822628, 4.12551023, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -4.92215356, 4.12551023, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 2.85970139, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21130_GroundFloor_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  1,                                      !- Construction Name
  21130,                                  !- Zone Name
  21130 Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93822628, 4.12551023, 0,             !- X,Y,Z Vertex 1 {m}
  -2.93822628, 2.75489727, 0,             !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.75489727, 0,             !- X,Y,Z Vertex 3 {m}
  -4.92215356, 4.12551023, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21130_Partition_2_0_10022,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21130,                                  !- Zone Name
  21130 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Partition_9_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9382262835, 2.75489727, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -2.9382262835, 2.75489727, 0,           !- X,Y,Z Vertex 2 {m}
  -2.9382262835, 4.12551023, 0,           !- X,Y,Z Vertex 3 {m}
  -2.9382262835, 4.12551023, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21130_Partition_3_0_10004,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21130,                                  !- Zone Name
  21130 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21091_Partition_7_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93822628, 4.1255102263, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -2.93822628, 4.1255102263, 0,           !- X,Y,Z Vertex 2 {m}
  -4.92215356, 4.1255102263, 0,           !- X,Y,Z Vertex 3 {m}
  -4.92215356, 4.1255102263, 3.68261586;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21130_Partition_3_0_0_0_0_0_Door_10006, !- Name
  Door,                                   !- Surface Type
  8,                                      !- Construction Name
  21130_Partition_3_0_10004,              !- Building Surface Name
  21091_Partition_7_0_0_0_0_0_Door,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.09082425, 4.1255102263, 2.39717487,  !- X,Y,Z Vertex 1 {m}
  -3.09082425, 4.1255102263, 0.002,       !- X,Y,Z Vertex 2 {m}
  -3.88633076, 4.1255102263, 0.002,       !- X,Y,Z Vertex 3 {m}
  -3.88633076, 4.1255102263, 2.39717487;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21130_Partition_5_0_10023,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21130,                                  !- Zone Name
  21130 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Partition_10_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, 2.7548972744, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -4.92215356, 2.7548972744, 0,           !- X,Y,Z Vertex 2 {m}
  -2.93822628, 2.7548972744, 0,           !- X,Y,Z Vertex 3 {m}
  -2.93822628, 2.7548972744, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21130_Wall_4_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21130,                                  !- Zone Name
  21130 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9221535623, 4.12551023, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -4.9221535623, 4.12551023, 0,           !- X,Y,Z Vertex 2 {m}
  -4.9221535623, 2.75489727, 0,           !- X,Y,Z Vertex 3 {m}
  -4.9221535623, 2.75489727, 3.68261586;  !- X,Y,Z Vertex 4 {m}

Zone,
  21137,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  32.3757,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  21137 Space,                            !- Name
  21137,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21137_Ceiling_1_0_0,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21137,                                  !- Zone Name
  21137 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21226_Floor_0_0_10042,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99715356, -2.5278153, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.99715356, -0.9278153, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -2.14715356, -0.9278153, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -2.14715356, -2.5278153, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21137_Ceiling_1_0_1,                    !- Name
  Ceiling,                                !- Surface Type
  9,                                      !- Construction Name
  21137,                                  !- Zone Name
  21137 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21226_Floor_0_0_10043,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14715356, -2.5278153, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -2.14715356, 0.79029594, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -5.07215356, 0.79029594, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -5.07215356, -2.5278153, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21137_GroundFloor_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  1,                                      !- Construction Name
  21137,                                  !- Zone Name
  21137 Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14715356, 0.79029594, 0,             !- X,Y,Z Vertex 1 {m}
  -2.14715356, -0.9278153, 0,             !- X,Y,Z Vertex 2 {m}
  -5.07215356, -0.9278153, 0,             !- X,Y,Z Vertex 3 {m}
  -5.07215356, 0.79029594, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21137_GroundFloor_0_0_1,                !- Name
  Floor,                                  !- Surface Type
  1,                                      !- Construction Name
  21137,                                  !- Zone Name
  21137 Space,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99715356, -0.9278153, 0,             !- X,Y,Z Vertex 1 {m}
  -1.99715356, -2.5278153, 0,             !- X,Y,Z Vertex 2 {m}
  -5.07215356, -2.5278153, 0,             !- X,Y,Z Vertex 3 {m}
  -5.07215356, -0.9278153, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21137_Partition_2_0_10025,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21137,                                  !- Zone Name
  21137 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Partition_13_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1471535623, -0.78594783, 3.68261586, !- X,Y,Z Vertex 1 {m}
  -2.1471535623, -0.78594783, 0,          !- X,Y,Z Vertex 2 {m}
  -2.1471535623, 0.79029594, 0,           !- X,Y,Z Vertex 3 {m}
  -2.1471535623, 0.79029594, 3.68261586;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21137_Partition_2_0_0_0_0_0_Hole_10027, !- Name
  Window,                                 !- Surface Type
  Perfectly Clear - 1002,                 !- Construction Name
  21137_Partition_2_0_10025,              !- Building Surface Name
  21101_Partition_13_0_0_0_0_0_Hole,      !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.1471535623, -0.78294783, 3.67961586, !- X,Y,Z Vertex 1 {m}
  -2.1471535623, -0.78294783, 0.003,      !- X,Y,Z Vertex 2 {m}
  -2.1471535623, 0.78729594, 0.003,       !- X,Y,Z Vertex 3 {m}
  -2.1471535623, 0.78729594, 3.67961586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21137_Partition_3_0_10024,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21137,                                  !- Zone Name
  21137 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Partition_12_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14715356, 0.7902959445, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -2.14715356, 0.7902959445, 0,           !- X,Y,Z Vertex 2 {m}
  -4.92215356, 0.7902959445, 0,           !- X,Y,Z Vertex 3 {m}
  -4.92215356, 0.7902959445, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21137_Partition_7_0_10027,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21137,                                  !- Zone Name
  21137 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Partition_14_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99715356, -0.7859478329, 3.68261586, !- X,Y,Z Vertex 1 {m}
  -1.99715356, -0.7859478329, 0,          !- X,Y,Z Vertex 2 {m}
  -2.14715356, -0.7859478329, 0,          !- X,Y,Z Vertex 3 {m}
  -2.14715356, -0.7859478329, 3.68261586; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21137_Wall_4_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21137,                                  !- Zone Name
  21137 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.0721535623, 0.79029594, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -5.0721535623, 0.79029594, 0,           !- X,Y,Z Vertex 2 {m}
  -5.0721535623, -2.3778153, 0,           !- X,Y,Z Vertex 3 {m}
  -5.0721535623, -2.3778153, 3.68261586;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21137_Wall_5_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21137,                                  !- Zone Name
  21137 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, -2.5278153028, 2.56131957, !- X,Y,Z Vertex 1 {m}
  -4.92215356, -2.5278153028, 2.40595179, !- X,Y,Z Vertex 2 {m}
  -2.14715356, -2.5278153028, 2.40595179, !- X,Y,Z Vertex 3 {m}
  -2.14715356, -2.5278153028, 2.56131957; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21137_Wall_5_2_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21137,                                  !- Zone Name
  21137 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, -2.5278153028, 3.68261586, !- X,Y,Z Vertex 1 {m}
  -4.92215356, -2.5278153028, 2.56131957, !- X,Y,Z Vertex 2 {m}
  -2.14715356, -2.5278153028, 2.56131957, !- X,Y,Z Vertex 3 {m}
  -2.14715356, -2.5278153028, 3.68261586; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21137_Wall_5_2_1,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21137,                                  !- Zone Name
  21137 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, -2.5278153028, 2.40595179, !- X,Y,Z Vertex 1 {m}
  -4.92215356, -2.5278153028, 0,          !- X,Y,Z Vertex 2 {m}
  -2.14715356, -2.5278153028, 0,          !- X,Y,Z Vertex 3 {m}
  -2.14715356, -2.5278153028, 2.40595179; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21137_Wall_5_2_1_0_1_3_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21137_Wall_5_2_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.39115089, -2.5278153028, 2.35772969, !- X,Y,Z Vertex 1 {m}
  -4.39115089, -2.5278153028, 0.042,      !- X,Y,Z Vertex 2 {m}
  -4.17570106, -2.5278153028, 0.042,      !- X,Y,Z Vertex 3 {m}
  -4.17570106, -2.5278153028, 2.35772969; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21137_Wall_5_2_1_1_1_2_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21137_Wall_5_2_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.04609882, -2.5278153028, 2.35772969, !- X,Y,Z Vertex 1 {m}
  -4.04609882, -2.5278153028, 0.042,      !- X,Y,Z Vertex 2 {m}
  -3.53312409, -2.5278153028, 0.042,      !- X,Y,Z Vertex 3 {m}
  -3.53312409, -2.5278153028, 2.35772969; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21137_Wall_5_2_1_2_1_1_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21137_Wall_5_2_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.44912409, -2.5278153028, 2.35772969, !- X,Y,Z Vertex 1 {m}
  -3.44912409, -2.5278153028, 0.042,      !- X,Y,Z Vertex 2 {m}
  -2.93614937, -2.5278153028, 0.042,      !- X,Y,Z Vertex 3 {m}
  -2.93614937, -2.5278153028, 2.35772969; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21137_Wall_5_2_1_3_1_0_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21137_Wall_5_2_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -2.80641427, -2.5278153028, 2.35772969, !- X,Y,Z Vertex 1 {m}
  -2.80641427, -2.5278153028, 0.042,      !- X,Y,Z Vertex 2 {m}
  -2.59096445, -2.5278153028, 0.042,      !- X,Y,Z Vertex 3 {m}
  -2.59096445, -2.5278153028, 2.35772969; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21137_Wall_6_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21137,                                  !- Zone Name
  21137 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9971535623, -2.3778153, 3.68261586,  !- X,Y,Z Vertex 1 {m}
  -1.9971535623, -2.3778153, 0,           !- X,Y,Z Vertex 2 {m}
  -1.9971535623, -0.9278153, 0,           !- X,Y,Z Vertex 3 {m}
  -1.9971535623, -0.9278153, 3.68261586;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21137_Wall_6_0_0_0_0_0_Door,            !- Name
  Door,                                   !- Surface Type
  13,                                     !- Construction Name
  21137_Wall_6_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.9971535623, -2.30488132, 2.40482237, !- X,Y,Z Vertex 1 {m}
  -1.9971535623, -2.30488132, 0.002,      !- X,Y,Z Vertex 2 {m}
  -1.9971535623, -1.01045173, 0.002,      !- X,Y,Z Vertex 3 {m}
  -1.9971535623, -1.01045173, 2.40482237; !- X,Y,Z Vertex 4 {m}

Zone,
  21149,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  130.0371,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  21149 Space,                            !- Name
  21149,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21149_ExtFloor_1_7_0,                   !- Name
  Floor,                                  !- Surface Type
  21,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99715356, -2.5278153, 7.3627731137,  !- X,Y,Z Vertex 1 {m}
  -1.99715356, -3.4403571, 7.3627731137,  !- X,Y,Z Vertex 2 {m}
  -4.92215356, -3.4403571, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, -2.5278153, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_ExtFloor_1_7_1,                   !- Name
  Floor,                                  !- Surface Type
  21,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, -2.5278153, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  4.77784644, -3.4403571, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  1.85284644, -3.4403571, 7.3627731137,   !- X,Y,Z Vertex 3 {m}
  1.85284644, -2.5278153, 7.3627731137;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_ExtFloor_1_7_2,                   !- Name
  Floor,                                  !- Surface Type
  21,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 5.38139405, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 4.06738562, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  1.85284644, 4.06738562, 7.3627731137,   !- X,Y,Z Vertex 3 {m}
  1.85284644, 5.38139405, 7.3627731137;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_ExtFloor_1_7_3,                   !- Name
  Floor,                                  !- Surface Type
  21,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, 5.38139405, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  1.85284644, 2.85970139, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.85970139, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 5.38139405, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Floor_1_0_0,                      !- Name
  Floor,                                  !- Surface Type
  19,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21168_Ceiling_1_0_10044,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -2.5278153, 7.3627731137,  !- X,Y,Z Vertex 1 {m}
  -1.84715356, -3.4403571, 7.3627731137,  !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.4403571, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -1.99715356, -2.5278153, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Floor_1_0_1,                      !- Name
  Floor,                                  !- Surface Type
  19,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21168_Ceiling_1_0_10045,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, -0.11414168, 7.3627731137,  !- X,Y,Z Vertex 1 {m}
  1.70284644, -2.5278153, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  -1.84715356, -2.5278153, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -1.84715356, -0.11414168, 7.3627731137; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Floor_1_0_2,                      !- Name
  Floor,                                  !- Surface Type
  19,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21168_Ceiling_1_0_10046,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -2.5278153, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.4403571, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  -1.84715356, -3.4403571, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -1.84715356, -2.5278153, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Floor_1_1_0,                      !- Name
  Floor,                                  !- Surface Type
  19,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21179_Ceiling_1_0_10047,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, 0.79029594, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 0.769785156, 7.3627731137,  !- X,Y,Z Vertex 2 {m}
  4.77784644, -2.5278153, 7.3627731137,   !- X,Y,Z Vertex 3 {m}
  1.70284644, -2.5278153, 7.3627731137;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Floor_1_2_0,                      !- Name
  Floor,                                  !- Surface Type
  19,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Ceiling_1_0_10048,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, 0.79029594, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  1.70284644, -0.11414168, 7.3627731137,  !- X,Y,Z Vertex 2 {m}
  -1.84715356, -0.11414168, 7.3627731137, !- X,Y,Z Vertex 3 {m}
  -1.84715356, 0.79029594, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Floor_1_2_1,                      !- Name
  Floor,                                  !- Surface Type
  19,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Ceiling_1_0_10049,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00284644, 2.85970139, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  2.00284644, 2.08971457, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.08971457, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 2.85970139, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Floor_1_2_2,                      !- Name
  Floor,                                  !- Surface Type
  19,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Ceiling_1_0_10050,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 2.08971457, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 0.79029594, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  -4.92215356, 0.79029594, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 2.08971457, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Floor_1_3_0,                      !- Name
  Floor,                                  !- Surface Type
  19,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21203_Ceiling_1_0_10051,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 2.08971457, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 0.7697851562, 7.3627731137, !- X,Y,Z Vertex 2 {m}
  2.80337723, 0.78295521, 7.3627731137,   !- X,Y,Z Vertex 3 {m}
  2.80337723, 2.08971457, 7.3627731137;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Floor_1_4_0,                      !- Name
  Floor,                                  !- Surface Type
  19,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21210_Ceiling_1_0_10052,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 2.85970139, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 2.08971457, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  2.00284644, 2.08971457, 7.3627731137,   !- X,Y,Z Vertex 3 {m}
  2.00284644, 2.85970139, 7.3627731137;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Floor_1_4_1,                      !- Name
  Floor,                                  !- Surface Type
  19,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21210_Ceiling_1_0_10053,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 4.06738562, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 2.85970139, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  1.85284644, 2.85970139, 7.3627731137,   !- X,Y,Z Vertex 3 {m}
  1.85284644, 4.06738562, 7.3627731137;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Floor_1_5_0,                      !- Name
  Floor,                                  !- Surface Type
  19,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21219_Ceiling_1_0_10054,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 4.06738562, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 2.08971457, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  2.80337723, 2.08971457, 7.3627731137,   !- X,Y,Z Vertex 3 {m}
  2.80337723, 4.06738562, 7.3627731137;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Floor_1_6_0,                      !- Name
  Floor,                                  !- Surface Type
  19,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21226_Ceiling_1_0_10055,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, 0.79029594, 7.3627731137,  !- X,Y,Z Vertex 1 {m}
  -1.84715356, -2.5278153, 7.3627731137,  !- X,Y,Z Vertex 2 {m}
  -4.92215356, -2.5278153, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 0.79029594, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Roof_0_0_0,                       !- Name
  Roof,                                   !- Surface Type
  17,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 0.9705184769, 10.4020528648, !- X,Y,Z Vertex 1 {m}
  4.77784644, 5.3813940518, 7.3627731124, !- X,Y,Z Vertex 2 {m}
  -4.92215356, 5.3813940518, 7.3627731124, !- X,Y,Z Vertex 3 {m}
  -4.92215356, 0.9705184769, 10.4020528648; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Roof_3_0_0,                       !- Name
  Roof,                                   !- Surface Type
  17,                                     !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, 0.9705184756, 10.4020528677, !- X,Y,Z Vertex 1 {m}
  -4.92215356, -3.4403570991, 7.3627731149, !- X,Y,Z Vertex 2 {m}
  4.77784644, -3.4403570991, 7.3627731149, !- X,Y,Z Vertex 3 {m}
  4.77784644, 0.9705184756, 10.4020528677; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21149_Wall_2_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 0.97051847, 10.40205287,    !- X,Y,Z Vertex 1 {m}
  4.77784644, -3.4403571, 7.36277311,     !- X,Y,Z Vertex 2 {m}
  4.77784644, 5.38139405, 7.36277311;     !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  21149_Wall_2_0_0_0_0_0_Hole,            !- Name
  Window,                                 !- Surface Type
  Perfectly Clear - 1002,                 !- Construction Name
  21149_Wall_2_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.77784644, 0.52682606, 9.37836794,     !- X,Y,Z Vertex 1 {m}
  4.77784644, 1.14031221, 8.9684496,      !- X,Y,Z Vertex 2 {m}
  4.77784644, 1.41421089, 9.37836794;     !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  21149_Wall_2_0_0_11_0_0_Hole,           !- Name
  Window,                                 !- Surface Type
  Perfectly Clear - 1002,                 !- Construction Name
  21149_Wall_2_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.77784644, 0.6574487386, 9.69110586,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 0.5286738191, 9.3802156991, !- X,Y,Z Vertex 2 {m}
  4.77784644, 1.2792290506, 9.69110586;   !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  21149_Wall_2_0_0_19_0_0_Hole,           !- Name
  Window,                                 !- Surface Type
  Perfectly Clear - 1002,                 !- Construction Name
  21149_Wall_2_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.77784644, 1.2837151939, 9.690799297,  !- X,Y,Z Vertex 1 {m}
  4.77784644, 0.5318533994, 9.37936794,   !- X,Y,Z Vertex 2 {m}
  4.77784644, 1.4127142842, 9.37936794;   !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  21149_Wall_2_0_0_25_0_0_Hole,           !- Name
  Window,                                 !- Surface Type
  Perfectly Clear - 1002,                 !- Construction Name
  21149_Wall_2_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.77784644, 0.5304505698, 9.3747434302, !- X,Y,Z Vertex 1 {m}
  4.77784644, 0.8012592511, 8.9694496,    !- X,Y,Z Vertex 2 {m}
  4.77784644, 1.1370156518, 8.9694496;    !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  21149_Wall_4_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21149,                                  !- Zone Name
  21149 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, 0.97051847, 10.40205287,   !- X,Y,Z Vertex 1 {m}
  -4.92215356, 5.38139405, 7.36277311,    !- X,Y,Z Vertex 2 {m}
  -4.92215356, -3.4403571, 7.36277311;    !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  21149_Wall_4_0_0_14_0_0_Hole,           !- Name
  Window,                                 !- Surface Type
  Perfectly Clear - 1002,                 !- Construction Name
  21149_Wall_4_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.92215356, 0.8024895816, 9.7814277528, !- X,Y,Z Vertex 1 {m}
  -4.92215356, 0.883934121, 8.9545074513, !- X,Y,Z Vertex 2 {m}
  -4.92215356, 0.5675264269, 9.2141765323; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  21149_Wall_4_0_0_25_0_0_Hole,           !- Name
  Window,                                 !- Surface Type
  Perfectly Clear - 1002,                 !- Construction Name
  21149_Wall_4_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.92215356, 1.1385473584, 9.7814277528, !- X,Y,Z Vertex 1 {m}
  -4.92215356, 1.3735105131, 9.2141765323, !- X,Y,Z Vertex 2 {m}
  -4.92215356, 1.057102819, 8.9545074513; !- X,Y,Z Vertex 3 {m}

FenestrationSurface:Detailed,
  21149_Wall_4_0_0_9_0_0_Hole,            !- Name
  Window,                                 !- Surface Type
  Perfectly Clear - 1002,                 !- Construction Name
  21149_Wall_4_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.92215356, 1.1367249765, 9.78449877,  !- X,Y,Z Vertex 1 {m}
  -4.92215356, 0.97051847, 8.948922221,   !- X,Y,Z Vertex 2 {m}
  -4.92215356, 0.8043119635, 9.78449877;  !- X,Y,Z Vertex 3 {m}

Zone,
  21168,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  45.8014,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  21168 Space,                            !- Name
  21168,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21168_Ceiling_1_0_10044,                !- Name
  Ceiling,                                !- Surface Type
  20,                                     !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21149_Floor_1_0_0,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -3.4403571, 7.3627731137,  !- X,Y,Z Vertex 1 {m}
  -1.84715356, -2.5278153, 7.3627731137,  !- X,Y,Z Vertex 2 {m}
  -1.99715356, -2.5278153, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.4403571, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Ceiling_1_0_10045,                !- Name
  Ceiling,                                !- Surface Type
  20,                                     !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21149_Floor_1_0_1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, -2.5278153, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  1.70284644, -0.11414168, 7.3627731137,  !- X,Y,Z Vertex 2 {m}
  -1.84715356, -0.11414168, 7.3627731137, !- X,Y,Z Vertex 3 {m}
  -1.84715356, -2.5278153, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Ceiling_1_0_10046,                !- Name
  Ceiling,                                !- Surface Type
  20,                                     !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21149_Floor_1_0_2,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -3.4403571, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  1.85284644, -2.5278153, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  -1.84715356, -2.5278153, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -1.84715356, -3.4403571, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_ExtFloor_0_1_0,                   !- Name
  Floor,                                  !- Surface Type
  21,                                     !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -2.53849212, 3.6845036722,  !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.30410541, 3.6845036722,  !- X,Y,Z Vertex 2 {m}
  1.53538591, -3.30410541, 3.6845036722,  !- X,Y,Z Vertex 3 {m}
  1.53538591, -2.53849212, 3.6845036722;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_ExtFloor_0_2_0,                   !- Name
  Floor,                                  !- Surface Type
  21,                                     !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -3.30410541, 3.6845036722,  !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.77483763, 3.6845036722,  !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.77483763, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.30410541, 3.6845036722; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_ExtFloor_0_3_0,                   !- Name
  Floor,                                  !- Surface Type
  21,                                     !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.56821938, -2.53756865, 3.6845036722, !- X,Y,Z Vertex 1 {m}
  -1.56821938, -3.30410541, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.30410541, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -2.53756865, 3.6845036722; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_ExtFloor_0_4_0,                   !- Name
  Floor,                                  !- Surface Type
  21,                                     !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5682193781, -2.5375686501, 3.6845036722, !- X,Y,Z Vertex 1 {m}
  1.535385913, -2.6460908422, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  1.5353859125, -3.3041054063, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  -1.5682193796, -3.304105406, 3.6845036722; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_ExtFloor_0_4_1,                   !- Name
  Floor,                                  !- Surface Type
  21,                                     !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7028464431, -0.9278152924, 3.6845036722, !- X,Y,Z Vertex 1 {m}
  1.7028464331, -2.5278153024, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  1.5353859131, -2.5278153024, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  1.5353859131, -0.9278152924, 3.6845036722; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_ExtFloor_0_4_2,                   !- Name
  Floor,                                  !- Surface Type
  21,                                     !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5353859143, -0.9278152926, 3.6845036722, !- X,Y,Z Vertex 1 {m}
  1.535385913, -2.6460908422, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  -1.8471535569, -2.5278152997, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  -1.8471535657, -0.9278152997, 3.6845036722; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Floor_0_0_10008,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Ceiling_1_0_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, -0.11414168, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  1.70284644, -0.78594783, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -1.84715356, -0.78594783, 3.6826158577, !- X,Y,Z Vertex 3 {m}
  -1.84715356, -0.11414168, 3.6826158577; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Partition_2_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21179_Partition_6_0_10056,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, -2.5278153, 7.35950367,     !- X,Y,Z Vertex 1 {m}
  1.70284644, -2.5278153, 3.68450367,     !- X,Y,Z Vertex 2 {m}
  1.70284644, -0.11414168, 3.68450367,    !- X,Y,Z Vertex 3 {m}
  1.70284644, -0.11414168, 7.35950367;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Partition_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Partition_12_0_10057,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, -0.1141416759, 7.35950367,  !- X,Y,Z Vertex 1 {m}
  1.70284644, -0.1141416759, 3.68450367,  !- X,Y,Z Vertex 2 {m}
  -1.84715356, -0.1141416759, 3.68450367, !- X,Y,Z Vertex 3 {m}
  -1.84715356, -0.1141416759, 7.35950367; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21168_Partition_3_0_0_0_0_0_Door,       !- Name
  Door,                                   !- Surface Type
  7,                                      !- Construction Name
  21168_Partition_3_0_0,                  !- Building Surface Name
  21189_Partition_12_0_0_0_0_0_Door_10059, !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.8746704, -0.1141416759, 6.08410453,  !- X,Y,Z Vertex 1 {m}
  -0.8746704, -0.1141416759, 3.68750367,  !- X,Y,Z Vertex 2 {m}
  -1.66818724, -0.1141416759, 3.68750367, !- X,Y,Z Vertex 3 {m}
  -1.66818724, -0.1141416759, 6.08410453; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Partition_4_0_0,                  !- Name
  Wall,                                   !- Surface Type
  23,                                     !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21226_Partition_2_0_10059,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -0.11414168, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  -1.84715356, -0.11414168, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  -1.84715356, -2.5278153, 3.68450367,    !- X,Y,Z Vertex 3 {m}
  -1.84715356, -2.5278153, 7.35950367;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Partition_5_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21226_Partition_7_0_10060,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -2.5278153, 7.35950367,    !- X,Y,Z Vertex 1 {m}
  -1.84715356, -2.5278153, 3.68450367,    !- X,Y,Z Vertex 2 {m}
  -1.99715356, -2.5278153, 3.68450367,    !- X,Y,Z Vertex 3 {m}
  -1.99715356, -2.5278153, 7.35950367;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Partition_9_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21179_Partition_7_0_10061,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -2.5278153, 7.35950367,     !- X,Y,Z Vertex 1 {m}
  1.85284644, -2.5278153, 3.68450367,     !- X,Y,Z Vertex 2 {m}
  1.70284644, -2.5278153, 3.68450367,     !- X,Y,Z Vertex 3 {m}
  1.70284644, -2.5278153, 7.35950367;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Roof_1_1_0,                       !- Name
  Roof,                                   !- Surface Type
  11,                                     !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -3.77483763, 7.3595036722,  !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.52847977, 7.3595036722,  !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.52847977, 7.3595036722, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.77483763, 7.3595036722; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_6_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99715356, -2.5278153, 6.45355857,    !- X,Y,Z Vertex 1 {m}
  -1.99715356, -2.5278153, 6.29801499,    !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.62483763, 6.29801499,   !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.62483763, 6.45355857;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_6_1_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99715356, -2.5278153, 3.83904223,    !- X,Y,Z Vertex 1 {m}
  -1.99715356, -2.5278153, 3.68450367,    !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.62483763, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.62483763, 3.83904223;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_6_2_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99715356, -2.5278153, 6.29801499,    !- X,Y,Z Vertex 1 {m}
  -1.99715356, -2.5278153, 3.83904223,    !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.62483763, 3.83904223,   !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.62483763, 6.29801499;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21168_Wall_6_2_0_0_0_1_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21168_Wall_6_2_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  3,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.99715356, -2.70094943, 6.1866221,    !- X,Y,Z Vertex 1 {m}
  -1.99715356, -2.70094943, 3.9432232,    !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.1026185, 3.9432232,     !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.1026185, 6.1866221;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21168_Wall_6_2_0_1_0_0_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21168_Wall_6_2_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  3,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.99715356, -3.35848754, 6.1846221,    !- X,Y,Z Vertex 1 {m}
  -1.99715356, -3.35848754, 3.9452232,    !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.54283763, 3.9452232,    !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.54283763, 6.1846221;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_6_2_1,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99715356, -2.5278153, 7.35950367,    !- X,Y,Z Vertex 1 {m}
  -1.99715356, -2.5278153, 6.45355857,    !- X,Y,Z Vertex 2 {m}
  -1.99715356, -3.62483763, 6.45355857,   !- X,Y,Z Vertex 3 {m}
  -1.99715356, -3.62483763, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_7_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -3.77483763, 6.45355857,   !- X,Y,Z Vertex 1 {m}
  -1.84715356, -3.77483763, 6.29801499,   !- X,Y,Z Vertex 2 {m}
  1.70284644, -3.77483763, 6.29801499,    !- X,Y,Z Vertex 3 {m}
  1.70284644, -3.77483763, 6.45355857;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_7_1_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -3.77483763, 3.83904223,   !- X,Y,Z Vertex 1 {m}
  -1.84715356, -3.77483763, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  1.70284644, -3.77483763, 3.68450367,    !- X,Y,Z Vertex 3 {m}
  1.70284644, -3.77483763, 3.83904223;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_7_4_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -3.77483763, 6.29801499,   !- X,Y,Z Vertex 1 {m}
  -1.84715356, -3.77483763, 3.83904223,   !- X,Y,Z Vertex 2 {m}
  1.70284644, -3.77483763, 3.83904223,    !- X,Y,Z Vertex 3 {m}
  1.70284644, -3.77483763, 6.29801499;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21168_Wall_7_4_0_0_0_6_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21168_Wall_7_4_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  4,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.39744386, -3.77483763, 6.21500496,   !- X,Y,Z Vertex 1 {m}
  -0.39744386, -3.77483763, 3.90067174,   !- X,Y,Z Vertex 2 {m}
  0.25313674, -3.77483763, 3.90067174,    !- X,Y,Z Vertex 3 {m}
  0.25313674, -3.77483763, 6.21500496;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21168_Wall_7_4_0_1_0_5_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21168_Wall_7_4_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  4,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.0654639, -3.77483763, 6.21500496,    !- X,Y,Z Vertex 1 {m}
  -1.0654639, -3.77483763, 3.90067174,    !- X,Y,Z Vertex 2 {m}
  -0.48144386, -3.77483763, 3.90067174,   !- X,Y,Z Vertex 3 {m}
  -0.48144386, -3.77483763, 6.21500496;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21168_Wall_7_4_0_2_0_4_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21168_Wall_7_4_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  4,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.33713674, -3.77483763, 6.21500496,    !- X,Y,Z Vertex 1 {m}
  0.33713674, -3.77483763, 3.90067174,    !- X,Y,Z Vertex 2 {m}
  0.92115678, -3.77483763, 3.90067174,    !- X,Y,Z Vertex 3 {m}
  0.92115678, -3.77483763, 6.21500496;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21168_Wall_7_4_0_3_0_3_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21168_Wall_7_4_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  4,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.80515356, -3.77483763, 6.21500496,   !- X,Y,Z Vertex 1 {m}
  -1.80515356, -3.77483763, 3.90067174,   !- X,Y,Z Vertex 2 {m}
  -1.28129639, -3.77483763, 3.90067174,   !- X,Y,Z Vertex 3 {m}
  -1.28129639, -3.77483763, 6.21500496;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21168_Wall_7_4_0_4_0_2_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21168_Wall_7_4_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  4,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.19729639, -3.77483763, 6.21500496,   !- X,Y,Z Vertex 1 {m}
  -1.19729639, -3.77483763, 3.90067174,   !- X,Y,Z Vertex 2 {m}
  -1.1494639, -3.77483763, 3.90067174,    !- X,Y,Z Vertex 3 {m}
  -1.1494639, -3.77483763, 6.21500496;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21168_Wall_7_4_0_5_0_1_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21168_Wall_7_4_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  4,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.00515678, -3.77483763, 6.21500496,    !- X,Y,Z Vertex 1 {m}
  1.00515678, -3.77483763, 3.90067174,    !- X,Y,Z Vertex 2 {m}
  1.05298927, -3.77483763, 3.90067174,    !- X,Y,Z Vertex 3 {m}
  1.05298927, -3.77483763, 6.21500496;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21168_Wall_7_4_0_6_0_0_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21168_Wall_7_4_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  4,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.13698927, -3.77483763, 6.21500496,    !- X,Y,Z Vertex 1 {m}
  1.13698927, -3.77483763, 3.90067174,    !- X,Y,Z Vertex 2 {m}
  1.66084644, -3.77483763, 3.90067174,    !- X,Y,Z Vertex 3 {m}
  1.66084644, -3.77483763, 6.21500496;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_7_4_1,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.04895489, -3.77483763, 6.60355857,   !- X,Y,Z Vertex 1 {m}
  -1.04895489, -3.77483763, 6.45355857,   !- X,Y,Z Vertex 2 {m}
  0.90844084, -3.77483763, 6.45355857,    !- X,Y,Z Vertex 3 {m}
  0.90844084, -3.77483763, 6.60355857;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_7_4_2,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -3.77483763, 6.60355857,   !- X,Y,Z Vertex 1 {m}
  -1.84715356, -3.77483763, 6.45355857,   !- X,Y,Z Vertex 2 {m}
  -1.20059105, -3.77483763, 6.45355857,   !- X,Y,Z Vertex 3 {m}
  -1.20059105, -3.77483763, 6.60355857;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_7_4_3,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -3.77483763, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  -1.84715356, -3.77483763, 6.60355857,   !- X,Y,Z Vertex 2 {m}
  1.05379376, -3.77483763, 6.60355857,    !- X,Y,Z Vertex 3 {m}
  1.05379376, -3.77483763, 7.35950367;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_7_4_4,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.05379376, -3.77483763, 7.35950367,    !- X,Y,Z Vertex 1 {m}
  1.05379376, -3.77483763, 6.45355857,    !- X,Y,Z Vertex 2 {m}
  1.70284644, -3.77483763, 6.45355857,    !- X,Y,Z Vertex 3 {m}
  1.70284644, -3.77483763, 7.35950367;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_8_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -3.62483763, 6.45355857,    !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.62483763, 6.29801499,    !- X,Y,Z Vertex 2 {m}
  1.85284644, -2.5278153, 6.29801499,     !- X,Y,Z Vertex 3 {m}
  1.85284644, -2.5278153, 6.45355857;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_8_1_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -3.62483763, 3.83904223,    !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.62483763, 3.68450367,    !- X,Y,Z Vertex 2 {m}
  1.85284644, -2.5278153, 3.68450367,     !- X,Y,Z Vertex 3 {m}
  1.85284644, -2.5278153, 3.83904223;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_8_2_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -3.62483763, 6.29801499,    !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.62483763, 3.83904223,    !- X,Y,Z Vertex 2 {m}
  1.85284644, -2.5278153, 3.83904223,     !- X,Y,Z Vertex 3 {m}
  1.85284644, -2.5278153, 6.29801499;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21168_Wall_8_2_0_0_0_1_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21168_Wall_8_2_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  3,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.85284644, -3.10394222, 6.17374866,    !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.10394222, 3.93813346,    !- X,Y,Z Vertex 2 {m}
  1.85284644, -2.70273327, 3.93813346,    !- X,Y,Z Vertex 3 {m}
  1.85284644, -2.70273327, 6.17374866;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21168_Wall_8_2_0_1_0_0_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21168_Wall_8_2_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  3,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.85284644, -3.54283763, 6.17174866,    !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.54283763, 3.94013346,    !- X,Y,Z Vertex 2 {m}
  1.85284644, -3.35502301, 3.94013346,    !- X,Y,Z Vertex 3 {m}
  1.85284644, -3.35502301, 6.17174866;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21168_Wall_8_2_1,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21168,                                  !- Zone Name
  21168 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -3.62483763, 7.35950367,    !- X,Y,Z Vertex 1 {m}
  1.85284644, -3.62483763, 6.45355857,    !- X,Y,Z Vertex 2 {m}
  1.85284644, -2.5278153, 6.45355857,     !- X,Y,Z Vertex 3 {m}
  1.85284644, -2.5278153, 7.35950367;     !- X,Y,Z Vertex 4 {m}

Zone,
  21179,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  35.7646,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  21179 Space,                            !- Name
  21179,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21179_Ceiling_1_0_10047,                !- Name
  Ceiling,                                !- Surface Type
  20,                                     !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21149_Floor_1_1_0,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, -2.5278153, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 0.769785156, 7.3627731137,  !- X,Y,Z Vertex 2 {m}
  1.70284644, 0.79029594, 7.3627731137,   !- X,Y,Z Vertex 3 {m}
  1.70284644, -2.5278153, 7.3627731137;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_ExtFloor_0_2_0,                   !- Name
  Floor,                                  !- Surface Type
  21,                                     !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -0.9278153, 3.6845036722,   !- X,Y,Z Vertex 1 {m}
  1.85284644, -2.38479204, 3.6845036722,  !- X,Y,Z Vertex 2 {m}
  1.70284644, -2.38479204, 3.6845036722,  !- X,Y,Z Vertex 3 {m}
  1.70284644, -0.9278153, 3.6845036722;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Floor_0_0_10009,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Ceiling_1_1_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, 0.79029594, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  1.92784644, 0.7887951525, 3.6826158577, !- X,Y,Z Vertex 2 {m}
  1.92784644, -0.78594783, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  1.70284644, -0.78594783, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Floor_0_0_10034,                  !- Name
  Floor,                                  !- Surface Type
  16,                                     !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21121_Ceiling_1_0_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07784644, 0.78779463, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 0.76978516, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  4.77784644, -1.0028153, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  2.07784644, -1.0028153, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Floor_0_0_10035,                  !- Name
  Floor,                                  !- Surface Type
  16,                                     !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21121_Ceiling_1_0_1,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, -1.0028153, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  4.77784644, -2.3778153, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  2.00284644, -2.3778153, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  2.00284644, -1.0028153, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Partition_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21203_Partition_5_0_10062,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7778464393, 0.7697851594, 7.35950367, !- X,Y,Z Vertex 1 {m}
  4.7778464393, 0.7697851594, 3.68450367, !- X,Y,Z Vertex 2 {m}
  2.8033772321, 0.7829552126, 3.68450367, !- X,Y,Z Vertex 3 {m}
  2.8033772321, 0.7829552126, 7.35950367; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Partition_4_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Partition_3_0_10063,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8033772321, 0.7829552126, 7.35950367, !- X,Y,Z Vertex 1 {m}
  2.8033772321, 0.7829552126, 3.68450367, !- X,Y,Z Vertex 2 {m}
  1.7028464438, 0.7902959444, 3.68450367, !- X,Y,Z Vertex 3 {m}
  1.7028464438, 0.7902959444, 7.35950367; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Partition_5_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Partition_2_0_10064,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, 0.79029594, 7.35950367,     !- X,Y,Z Vertex 1 {m}
  1.70284644, 0.79029594, 3.68450367,     !- X,Y,Z Vertex 2 {m}
  1.70284644, -0.11414168, 3.68450367,    !- X,Y,Z Vertex 3 {m}
  1.70284644, -0.11414168, 7.35950367;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21179_Partition_5_0_0_0_0_0_Door,       !- Name
  Door,                                   !- Surface Type
  7,                                      !- Construction Name
  21179_Partition_5_0_0,                  !- Building Surface Name
  21189_Partition_2_0_0_0_0_0_Door_10066, !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.70284644, 0.71179401, 6.07626434,     !- X,Y,Z Vertex 1 {m}
  1.70284644, 0.71179401, 3.68750367,     !- X,Y,Z Vertex 2 {m}
  1.70284644, -0.03614168, 3.68750367,    !- X,Y,Z Vertex 3 {m}
  1.70284644, -0.03614168, 6.07626434;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Partition_6_0_10056,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21168_Partition_2_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, -0.11414168, 7.35950367,    !- X,Y,Z Vertex 1 {m}
  1.70284644, -0.11414168, 3.68450367,    !- X,Y,Z Vertex 2 {m}
  1.70284644, -2.5278153, 3.68450367,     !- X,Y,Z Vertex 3 {m}
  1.70284644, -2.5278153, 7.35950367;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Partition_7_0_10061,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21168_Partition_9_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, -2.5278153, 7.35950367,     !- X,Y,Z Vertex 1 {m}
  1.70284644, -2.5278153, 3.68450367,     !- X,Y,Z Vertex 2 {m}
  1.85284644, -2.5278153, 3.68450367,     !- X,Y,Z Vertex 3 {m}
  1.85284644, -2.5278153, 7.35950367;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Wall_2_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7778464394, -2.38479204, 7.35950367,  !- X,Y,Z Vertex 1 {m}
  4.7778464394, -2.38479204, 3.68450367,  !- X,Y,Z Vertex 2 {m}
  4.7778464394, 0.76878463, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  4.7778464394, 0.76878463, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Wall_8_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -2.3847920442, 6.45355857,  !- X,Y,Z Vertex 1 {m}
  1.85284644, -2.3847920442, 6.29801499,  !- X,Y,Z Vertex 2 {m}
  2.35172377, -2.3847920442, 6.29801499,  !- X,Y,Z Vertex 3 {m}
  2.35172377, -2.3847920442, 6.45355857;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Wall_8_1_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.35172377, -2.3847920442, 6.45355857,  !- X,Y,Z Vertex 1 {m}
  2.35172377, -2.3847920442, 6.29801499,  !- X,Y,Z Vertex 2 {m}
  4.77784644, -2.3847920442, 6.29801499,  !- X,Y,Z Vertex 3 {m}
  4.77784644, -2.3847920442, 6.45355857;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Wall_8_3_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00186111, -2.3847920442, 3.83904223,  !- X,Y,Z Vertex 1 {m}
  2.00186111, -2.3847920442, 3.68450367,  !- X,Y,Z Vertex 2 {m}
  4.77784644, -2.3847920442, 3.68450367,  !- X,Y,Z Vertex 3 {m}
  4.77784644, -2.3847920442, 3.83904223;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Wall_8_4_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -2.3847920442, 6.29801499,  !- X,Y,Z Vertex 1 {m}
  1.85284644, -2.3847920442, 3.83904223,  !- X,Y,Z Vertex 2 {m}
  4.77784644, -2.3847920442, 3.83904223,  !- X,Y,Z Vertex 3 {m}
  4.77784644, -2.3847920442, 6.29801499;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21179_Wall_8_4_0_0_0_3_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21179_Wall_8_4_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.51522673, -2.3847920442, 6.24409335,  !- X,Y,Z Vertex 1 {m}
  2.51522673, -2.3847920442, 3.92502098,  !- X,Y,Z Vertex 2 {m}
  2.73675284, -2.3847920442, 3.92502098,  !- X,Y,Z Vertex 3 {m}
  2.73675284, -2.3847920442, 6.24409335;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21179_Wall_8_4_0_1_0_2_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21179_Wall_8_4_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.86579963, -2.3847920442, 6.24209335,  !- X,Y,Z Vertex 1 {m}
  2.86579963, -2.3847920442, 3.92702098,  !- X,Y,Z Vertex 2 {m}
  3.38266558, -2.3847920442, 3.92702098,  !- X,Y,Z Vertex 3 {m}
  3.38266558, -2.3847920442, 6.24209335;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21179_Wall_8_4_0_2_0_1_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21179_Wall_8_4_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.46666558, -2.3847920442, 6.24209335,  !- X,Y,Z Vertex 1 {m}
  3.46666558, -2.3847920442, 3.92702098,  !- X,Y,Z Vertex 2 {m}
  3.98353153, -2.3847920442, 3.92702098,  !- X,Y,Z Vertex 3 {m}
  3.98353153, -2.3847920442, 6.24209335;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21179_Wall_8_4_0_3_0_0_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21179_Wall_8_4_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.113655, -2.3847920442, 6.24409335,    !- X,Y,Z Vertex 1 {m}
  4.113655, -2.3847920442, 3.92502098,    !- X,Y,Z Vertex 2 {m}
  4.33518111, -2.3847920442, 3.92502098,  !- X,Y,Z Vertex 3 {m}
  4.33518111, -2.3847920442, 6.24409335;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21179_Wall_8_4_1,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21179,                                  !- Zone Name
  21179 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, -2.3847920442, 7.35950367,  !- X,Y,Z Vertex 1 {m}
  1.85284644, -2.3847920442, 6.45355857,  !- X,Y,Z Vertex 2 {m}
  4.77784644, -2.3847920442, 6.45355857,  !- X,Y,Z Vertex 3 {m}
  4.77784644, -2.3847920442, 7.35950367;  !- X,Y,Z Vertex 4 {m}

Zone,
  21189,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  66.2788,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  21189 Space,                            !- Name
  21189,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21189_Ceiling_1_0_10048,                !- Name
  Ceiling,                                !- Surface Type
  20,                                     !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21149_Floor_1_2_0,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, -0.11414168, 7.3627731137,  !- X,Y,Z Vertex 1 {m}
  1.70284644, 0.79029594, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  -1.84715356, 0.79029594, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -1.84715356, -0.11414168, 7.3627731137; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Ceiling_1_0_10049,                !- Name
  Ceiling,                                !- Surface Type
  20,                                     !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21149_Floor_1_2_1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00284644, 2.08971457, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  2.00284644, 2.85970139, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.85970139, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 2.08971457, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Ceiling_1_0_10050,                !- Name
  Ceiling,                                !- Surface Type
  20,                                     !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21149_Floor_1_2_2,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 0.79029594, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 2.08971457, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.08971457, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 0.79029594, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Floor_0_0_10010,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Ceiling_1_2_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92784644, 1.75009867, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  1.92784644, 0.79129594, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  -1.84815356, 0.79129594, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -1.84815356, 1.75009867, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Floor_0_0_10011,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Ceiling_1_2_1,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.8471535642, 0.7912959366, 3.6826158577, !- X,Y,Z Vertex 1 {m}
  1.7028464352, 0.79029594, 3.6826158577, !- X,Y,Z Vertex 2 {m}
  1.7028464397, -0.1141416791, 3.6826158577, !- X,Y,Z Vertex 3 {m}
  -1.8471535597, -0.1141416847, 3.6826158577; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Floor_0_0_10012,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Ceiling_1_2_2,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84815356, 2.85970139, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.84815356, 2.75489727, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -2.93822628, 2.75489727, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -2.93822628, 2.85970139, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Floor_0_0_10013,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Ceiling_1_2_3,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84815356, 2.75489727, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.84815356, 2.70870139, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.70870139, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 2.75489727, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Floor_0_0_10014,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Ceiling_1_2_4,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.92784644, 2.85970139, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  1.92784644, 1.75009867, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  -1.84815356, 1.75009867, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -1.84815356, 2.85970139, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Floor_0_0_10015,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Ceiling_1_2_5,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84815356, 2.70870139, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.84815356, 0.79129594, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -4.92115356, 0.79129594, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -4.92115356, 2.70870139, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21189_Floor_0_0_0_0_0_0_Hole_10017,     !- Name
  Window,                                 !- Surface Type
  Perfectly Clear - 1002,                 !- Construction Name
  21189_Floor_0_0_10015,                  !- Building Surface Name
  21101_Ceiling_1_2_5_0_5_0_Hole,         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.85015356, 2.70670139, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.85015356, 0.79329594, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -4.91915356, 0.79329594, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -4.91915356, 2.70670139, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Floor_0_0_10036,                  !- Name
  Floor,                                  !- Surface Type
  16,                                     !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21121_Ceiling_1_1_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 2.08971457, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 0.78295521, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  2.07784644, 0.7877946269, 3.6826158577, !- X,Y,Z Vertex 3 {m}
  2.07784644, 2.08971457, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Floor_0_0_10040,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21130_Ceiling_1_0_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93822628, 2.85970139, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -2.93822628, 2.75489727, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.75489727, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 2.85970139, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Partition_10_0_0,                 !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21226_Partition_4_0_10072,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, 0.7902959444, 7.35950367,  !- X,Y,Z Vertex 1 {m}
  -4.92215356, 0.7902959444, 3.68450367,  !- X,Y,Z Vertex 2 {m}
  -1.84715356, 0.7902959444, 3.68450367,  !- X,Y,Z Vertex 3 {m}
  -1.84715356, 0.7902959444, 7.35950367;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Partition_11_0_0,                 !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21226_Partition_3_0_10073,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, 0.79029594, 7.35950367,    !- X,Y,Z Vertex 1 {m}
  -1.84715356, 0.79029594, 3.68450367,    !- X,Y,Z Vertex 2 {m}
  -1.84715356, -0.11414168, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  -1.84715356, -0.11414168, 7.35950367;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21189_Partition_11_0_0_0_0_0_Door,      !- Name
  Door,                                   !- Surface Type
  7,                                      !- Construction Name
  21189_Partition_11_0_0,                 !- Building Surface Name
  21226_Partition_3_0_0_0_0_0_Door_10075, !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.84715356, 0.71229594, 6.07936767,    !- X,Y,Z Vertex 1 {m}
  -1.84715356, 0.71229594, 3.68750367,    !- X,Y,Z Vertex 2 {m}
  -1.84715356, -0.03614168, 3.68750367,   !- X,Y,Z Vertex 3 {m}
  -1.84715356, -0.03614168, 6.07936767;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Partition_12_0_10057,             !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21168_Partition_3_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -0.1141416759, 7.35950367, !- X,Y,Z Vertex 1 {m}
  -1.84715356, -0.1141416759, 3.68450367, !- X,Y,Z Vertex 2 {m}
  1.70284644, -0.1141416759, 3.68450367,  !- X,Y,Z Vertex 3 {m}
  1.70284644, -0.1141416759, 7.35950367;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21189_Partition_12_0_0_0_0_0_Door_10059, !- Name
  Door,                                   !- Surface Type
  8,                                      !- Construction Name
  21189_Partition_12_0_10057,             !- Building Surface Name
  21168_Partition_3_0_0_0_0_0_Door,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.66818724, -0.1141416759, 6.08410453, !- X,Y,Z Vertex 1 {m}
  -1.66818724, -0.1141416759, 3.68750367, !- X,Y,Z Vertex 2 {m}
  -0.8746704, -0.1141416759, 3.68750367,  !- X,Y,Z Vertex 3 {m}
  -0.8746704, -0.1141416759, 6.08410453;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Partition_2_0_10064,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21179_Partition_5_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.70284644, -0.11414168, 7.35950367,    !- X,Y,Z Vertex 1 {m}
  1.70284644, -0.11414168, 3.68450367,    !- X,Y,Z Vertex 2 {m}
  1.70284644, 0.79029594, 3.68450367,     !- X,Y,Z Vertex 3 {m}
  1.70284644, 0.79029594, 7.35950367;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21189_Partition_2_0_0_0_0_0_Door_10066, !- Name
  Door,                                   !- Surface Type
  8,                                      !- Construction Name
  21189_Partition_2_0_10064,              !- Building Surface Name
  21179_Partition_5_0_0_0_0_0_Door,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.70284644, -0.03614168, 6.07626434,    !- X,Y,Z Vertex 1 {m}
  1.70284644, -0.03614168, 3.68750367,    !- X,Y,Z Vertex 2 {m}
  1.70284644, 0.71179401, 3.68750367,     !- X,Y,Z Vertex 3 {m}
  1.70284644, 0.71179401, 6.07626434;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Partition_3_0_10063,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21179_Partition_4_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7028464438, 0.7902959444, 7.35950367, !- X,Y,Z Vertex 1 {m}
  1.7028464438, 0.7902959444, 3.68450367, !- X,Y,Z Vertex 2 {m}
  2.8033772321, 0.7829552126, 3.68450367, !- X,Y,Z Vertex 3 {m}
  2.8033772321, 0.7829552126, 7.35950367; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Partition_4_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21203_Partition_4_0_10066,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8033772333, 0.78295521, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  2.8033772333, 0.78295521, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  2.8033772333, 2.08971457, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  2.8033772333, 2.08971457, 7.35950367;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21189_Partition_4_0_0_0_0_0_Door,       !- Name
  Door,                                   !- Surface Type
  7,                                      !- Construction Name
  21189_Partition_4_0_0,                  !- Building Surface Name
  21203_Partition_4_0_0_0_0_0_Door_10068, !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8033772333, 0.96572385, 6.08355711,   !- X,Y,Z Vertex 1 {m}
  2.8033772333, 0.96572385, 3.68750367,   !- X,Y,Z Vertex 2 {m}
  2.8033772333, 1.66406838, 3.68750367,   !- X,Y,Z Vertex 3 {m}
  2.8033772333, 1.66406838, 6.08355711;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Partition_5_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21210_Partition_7_0_10068,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 2.0897145658, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 2.0897145658, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  2.00284644, 2.0897145658, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  2.00284644, 2.0897145658, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Partition_6_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21210_Partition_6_0_10069,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0028464393, 2.08971457, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  2.0028464393, 2.08971457, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  2.0028464393, 2.78019136, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  2.0028464393, 2.78019136, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Partition_7_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21210_Partition_5_0_10070,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00284644, 2.7801913575, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  2.00284644, 2.7801913575, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  1.85284644, 2.7801913575, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  1.85284644, 2.7801913575, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Partition_8_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21247_Partition_3_0_10071,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, 2.7801913575, 5.36931302,   !- X,Y,Z Vertex 1 {m}
  1.85284644, 2.7801913575, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.7801913575, 3.68450367,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 2.7801913575, 5.36931302;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Wall_8_1_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, 2.7801913575, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  1.85284644, 2.7801913575, 5.36931302,   !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.7801913575, 5.36931302,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 2.7801913575, 7.35950367;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21189_Wall_8_1_0_0_0_3_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21189_Wall_8_1_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -1.13897545, 2.7801913575, 6.35492836,  !- X,Y,Z Vertex 1 {m}
  -1.13897545, 2.7801913575, 5.45055373,  !- X,Y,Z Vertex 2 {m}
  -1.90446516, 2.7801913575, 5.45055373,  !- X,Y,Z Vertex 3 {m}
  -1.90446516, 2.7801913575, 6.35492836;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21189_Wall_8_1_0_1_0_2_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21189_Wall_8_1_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -0.25969672, 2.7801913575, 6.35492836,  !- X,Y,Z Vertex 1 {m}
  -0.25969672, 2.7801913575, 5.45055373,  !- X,Y,Z Vertex 2 {m}
  -1.02518643, 2.7801913575, 5.45055373,  !- X,Y,Z Vertex 3 {m}
  -1.02518643, 2.7801913575, 6.35492836;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21189_Wall_8_1_0_2_0_1_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21189_Wall_8_1_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.61958201, 2.7801913575, 6.35492836,   !- X,Y,Z Vertex 1 {m}
  0.61958201, 2.7801913575, 5.45055373,   !- X,Y,Z Vertex 2 {m}
  -0.14590771, 2.7801913575, 5.45055373,  !- X,Y,Z Vertex 3 {m}
  -0.14590771, 2.7801913575, 6.35492836;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21189_Wall_8_1_0_3_0_0_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21189_Wall_8_1_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.49886073, 2.7801913575, 6.35492836,   !- X,Y,Z Vertex 1 {m}
  1.49886073, 2.7801913575, 5.45055373,   !- X,Y,Z Vertex 2 {m}
  0.73337102, 2.7801913575, 5.45055373,   !- X,Y,Z Vertex 3 {m}
  0.73337102, 2.7801913575, 6.35492836;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21189_Wall_9_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21189,                                  !- Zone Name
  21189 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, 2.78019136, 7.35950367,    !- X,Y,Z Vertex 1 {m}
  -4.92215356, 2.78019136, 3.68450367,    !- X,Y,Z Vertex 2 {m}
  -4.92215356, 0.79029594, 3.68450367,    !- X,Y,Z Vertex 3 {m}
  -4.92215356, 0.79029594, 7.35950367;    !- X,Y,Z Vertex 4 {m}

Zone,
  21203,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  9.5299,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  21203 Space,                            !- Name
  21203,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21203_Ceiling_1_0_10051,                !- Name
  Ceiling,                                !- Surface Type
  20,                                     !- Construction Name
  21203,                                  !- Zone Name
  21203 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21149_Floor_1_3_0,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 0.7697851562, 7.3627731137, !- X,Y,Z Vertex 1 {m}
  4.77784644, 2.08971457, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  2.80337723, 2.08971457, 7.3627731137,   !- X,Y,Z Vertex 3 {m}
  2.80337723, 0.78295521, 7.3627731137;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21203_Floor_0_0_10037,                  !- Name
  Floor,                                  !- Surface Type
  16,                                     !- Construction Name
  21203,                                  !- Zone Name
  21203 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21121_Ceiling_1_2_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 2.08971457, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 0.7697851562, 3.6826158577, !- X,Y,Z Vertex 2 {m}
  2.80337723, 0.78295521, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  2.80337723, 2.08971457, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21203_Partition_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21203,                                  !- Zone Name
  21203 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21219_Partition_5_0_10075,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 2.0897145658, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 2.0897145658, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  2.80337723, 2.0897145658, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  2.80337723, 2.0897145658, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21203_Partition_4_0_10066,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21203,                                  !- Zone Name
  21203 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Partition_4_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8033772333, 2.08971457, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  2.8033772333, 2.08971457, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  2.8033772333, 0.78295521, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  2.8033772333, 0.78295521, 7.35950367;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21203_Partition_4_0_0_0_0_0_Door_10068, !- Name
  Door,                                   !- Surface Type
  8,                                      !- Construction Name
  21203_Partition_4_0_10066,              !- Building Surface Name
  21189_Partition_4_0_0_0_0_0_Door,       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8033772333, 1.66406838, 6.08355711,   !- X,Y,Z Vertex 1 {m}
  2.8033772333, 1.66406838, 3.68750367,   !- X,Y,Z Vertex 2 {m}
  2.8033772333, 0.96572385, 3.68750367,   !- X,Y,Z Vertex 3 {m}
  2.8033772333, 0.96572385, 6.08355711;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21203_Partition_5_0_10062,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21203,                                  !- Zone Name
  21203 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21179_Partition_3_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8033772321, 0.7829552126, 7.35950367, !- X,Y,Z Vertex 1 {m}
  2.8033772321, 0.7829552126, 3.68450367, !- X,Y,Z Vertex 2 {m}
  4.7778464393, 0.7697851594, 3.68450367, !- X,Y,Z Vertex 3 {m}
  4.7778464393, 0.7697851594, 7.35950367; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21203_Wall_2_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21203,                                  !- Zone Name
  21203 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7778464386, 0.76978516, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  4.7778464386, 0.76978516, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  4.7778464386, 2.08971457, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  4.7778464386, 2.08971457, 7.35950367;   !- X,Y,Z Vertex 4 {m}

Zone,
  21210,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  5.562,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  21210 Space,                            !- Name
  21210,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21210_Ceiling_1_0_10052,                !- Name
  Ceiling,                                !- Surface Type
  20,                                     !- Construction Name
  21210,                                  !- Zone Name
  21210 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21149_Floor_1_4_0,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 2.08971457, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 2.85970139, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  2.00284644, 2.85970139, 7.3627731137,   !- X,Y,Z Vertex 3 {m}
  2.00284644, 2.08971457, 7.3627731137;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21210_Ceiling_1_0_10053,                !- Name
  Ceiling,                                !- Surface Type
  20,                                     !- Construction Name
  21210,                                  !- Zone Name
  21210 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21149_Floor_1_4_1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 2.85970139, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 4.06738562, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  1.85284644, 4.06738562, 7.3627731137,   !- X,Y,Z Vertex 3 {m}
  1.85284644, 2.85970139, 7.3627731137;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21210_Floor_0_0_10017,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21210,                                  !- Zone Name
  21210 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Ceiling_1_3_1,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 4.06738562, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 3.16820894, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  1.85284644, 3.16820894, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  1.85284644, 4.06738562, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21210_Floor_0_0_10038,                  !- Name
  Floor,                                  !- Surface Type
  16,                                     !- Construction Name
  21210,                                  !- Zone Name
  21210 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21121_Ceiling_1_3_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 3.01820894, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 2.08971457, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  2.07784644, 2.08971457, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  2.07784644, 3.01820894, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21210_Partition_2_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21210,                                  !- Zone Name
  21210 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21219_Partition_4_0_10076,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8033772333, 2.08971457, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  2.8033772333, 2.08971457, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  2.8033772333, 3.91738562, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  2.8033772333, 3.91738562, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21210_Partition_4_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21210,                                  !- Zone Name
  21210 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21247_Partition_1_0_10077,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.955237623, 2.85970394, 5.36931302,    !- X,Y,Z Vertex 1 {m}
  1.955237623, 3.91738562, 4.4612993515,  !- X,Y,Z Vertex 2 {m}
  1.955237623, 3.91738562, 3.68450367,    !- X,Y,Z Vertex 3 {m}
  1.955237623, 2.85970139, 3.68450367;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21210_Partition_5_0_10070,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21210,                                  !- Zone Name
  21210 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Partition_7_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, 2.7801913575, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  1.85284644, 2.7801913575, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  2.00284644, 2.7801913575, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  2.00284644, 2.7801913575, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21210_Partition_6_0_10069,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21210,                                  !- Zone Name
  21210 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Partition_6_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.0028464393, 2.78019136, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  2.0028464393, 2.78019136, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  2.0028464393, 2.08971457, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  2.0028464393, 2.08971457, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21210_Partition_7_0_10068,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21210,                                  !- Zone Name
  21210 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Partition_5_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.00284644, 2.0897145658, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  2.00284644, 2.0897145658, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  2.80337723, 2.0897145658, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  2.80337723, 2.0897145658, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21210_Wall_3_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21210,                                  !- Zone Name
  21210 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 3.9173856188, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 3.9173856188, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  1.95523762, 3.9173856188, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  1.95523762, 3.9173856188, 7.35950367;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21210_Wall_3_0_0_0_0_0_Door,            !- Name
  Door,                                   !- Surface Type
  13,                                     !- Construction Name
  21210_Wall_3_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.73696847, 3.9173856188, 5.83275324,   !- X,Y,Z Vertex 1 {m}
  2.73696847, 3.9173856188, 3.68750367,   !- X,Y,Z Vertex 2 {m}
  2.04230663, 3.9173856188, 3.68750367,   !- X,Y,Z Vertex 3 {m}
  2.04230663, 3.9173856188, 5.83275324;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21210_Wall_4_1_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21210,                                  !- Zone Name
  21210 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.955237623, 3.91738562, 7.35950367,    !- X,Y,Z Vertex 1 {m}
  1.955237623, 3.91738562, 4.4612993515,  !- X,Y,Z Vertex 2 {m}
  1.955237623, 2.85970394, 5.36931302,    !- X,Y,Z Vertex 3 {m}
  1.955237623, 2.85970139, 7.35950367;    !- X,Y,Z Vertex 4 {m}

Zone,
  21219,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  13.2619,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  21219 Space,                            !- Name
  21219,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21219_Ceiling_1_0_10054,                !- Name
  Ceiling,                                !- Surface Type
  20,                                     !- Construction Name
  21219,                                  !- Zone Name
  21219 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21149_Floor_1_5_0,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 2.08971457, 7.3627731137,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 4.06738562, 7.3627731137,   !- X,Y,Z Vertex 2 {m}
  2.80337723, 4.06738562, 7.3627731137,   !- X,Y,Z Vertex 3 {m}
  2.80337723, 2.08971457, 7.3627731137;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21219_Floor_0_0_10018,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21219,                                  !- Zone Name
  21219 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Ceiling_1_4_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 4.06738562, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 3.16820894, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  2.80337723, 3.16820894, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  2.80337723, 4.06738562, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21219_Floor_0_0_10039,                  !- Name
  Floor,                                  !- Surface Type
  16,                                     !- Construction Name
  21219,                                  !- Zone Name
  21219 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21121_Ceiling_1_4_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 3.01820894, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 2.08971457, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  2.80337723, 2.08971457, 3.6826158577,   !- X,Y,Z Vertex 3 {m}
  2.80337723, 3.01820894, 3.6826158577;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21219_Partition_4_0_10076,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21219,                                  !- Zone Name
  21219 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21210_Partition_2_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8033772333, 3.91738562, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  2.8033772333, 3.91738562, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  2.8033772333, 2.08971457, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  2.8033772333, 2.08971457, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21219_Partition_5_0_10075,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21219,                                  !- Zone Name
  21219 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21203_Partition_3_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.80337723, 2.0897145658, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  2.80337723, 2.0897145658, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  4.77784644, 2.0897145658, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  4.77784644, 2.0897145658, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21219_Wall_2_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21219,                                  !- Zone Name
  21219 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.7778464381, 2.08971457, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  4.7778464381, 2.08971457, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  4.7778464381, 3.91738562, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  4.7778464381, 3.91738562, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21219_Wall_3_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21219,                                  !- Zone Name
  21219 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.77784644, 3.9173856188, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  4.77784644, 3.9173856188, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  2.80337723, 3.9173856188, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  2.80337723, 3.9173856188, 7.35950367;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21219_Wall_3_0_0_0_0_0_Door,            !- Name
  Door,                                   !- Surface Type
  13,                                     !- Construction Name
  21219_Wall_3_0_0,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.65316329, 3.9173856188, 5.83230106,   !- X,Y,Z Vertex 1 {m}
  3.65316329, 3.9173856188, 3.68750367,   !- X,Y,Z Vertex 2 {m}
  2.9555493, 3.9173856188, 3.68750367,    !- X,Y,Z Vertex 3 {m}
  2.9555493, 3.9173856188, 5.83230106;    !- X,Y,Z Vertex 4 {m}

Zone,
  21226,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  35.8805,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  21226 Space,                            !- Name
  21226,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21226_Ceiling_1_0_10055,                !- Name
  Ceiling,                                !- Surface Type
  20,                                     !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21149_Floor_1_6_0,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -2.5278153, 7.3627731137,  !- X,Y,Z Vertex 1 {m}
  -1.84715356, 0.79029594, 7.3627731137,  !- X,Y,Z Vertex 2 {m}
  -4.92215356, 0.79029594, 7.3627731137,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, -2.5278153, 7.3627731137;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_ExtFloor_0_2_0,                   !- Name
  Floor,                                  !- Surface Type
  21,                                     !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -0.9278153, 3.6845036722,  !- X,Y,Z Vertex 1 {m}
  -1.84715356, -2.38479204, 3.6845036722, !- X,Y,Z Vertex 2 {m}
  -1.99715356, -2.38479204, 3.6845036722, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -0.9278153, 3.6845036722;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_Floor_0_0_10019,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Ceiling_1_5_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, 0.79029594, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.84715356, -0.78594783, 3.6826158577, !- X,Y,Z Vertex 2 {m}
  -2.14715356, -0.78594783, 3.6826158577, !- X,Y,Z Vertex 3 {m}
  -2.14715356, 0.79029594, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_Floor_0_0_10042,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21137_Ceiling_1_0_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99715356, -0.9278153, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.99715356, -2.5278153, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -2.14715356, -2.5278153, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -2.14715356, -0.9278153, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_Floor_0_0_10043,                  !- Name
  Floor,                                  !- Surface Type
  10,                                     !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21137_Ceiling_1_0_1,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.14715356, 0.79029594, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -2.14715356, -2.5278153, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -5.07215356, -2.5278153, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -5.07215356, 0.79029594, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_Partition_2_0_10059,              !- Name
  Wall,                                   !- Surface Type
  24,                                     !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21168_Partition_4_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -2.5278153, 7.35950367,    !- X,Y,Z Vertex 1 {m}
  -1.84715356, -2.5278153, 3.68450367,    !- X,Y,Z Vertex 2 {m}
  -1.84715356, -0.11414168, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  -1.84715356, -0.11414168, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_Partition_3_0_10073,              !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Partition_11_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, -0.11414168, 7.35950367,   !- X,Y,Z Vertex 1 {m}
  -1.84715356, -0.11414168, 3.68450367,   !- X,Y,Z Vertex 2 {m}
  -1.84715356, 0.79029594, 3.68450367,    !- X,Y,Z Vertex 3 {m}
  -1.84715356, 0.79029594, 7.35950367;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21226_Partition_3_0_0_0_0_0_Door_10075, !- Name
  Door,                                   !- Surface Type
  8,                                      !- Construction Name
  21226_Partition_3_0_10073,              !- Building Surface Name
  21189_Partition_11_0_0_0_0_0_Door,      !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.84715356, -0.03614168, 6.07936767,   !- X,Y,Z Vertex 1 {m}
  -1.84715356, -0.03614168, 3.68750367,   !- X,Y,Z Vertex 2 {m}
  -1.84715356, 0.71229594, 3.68750367,    !- X,Y,Z Vertex 3 {m}
  -1.84715356, 0.71229594, 6.07936767;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_Partition_4_0_10072,              !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Partition_10_0_0,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.84715356, 0.7902959444, 7.35950367,  !- X,Y,Z Vertex 1 {m}
  -1.84715356, 0.7902959444, 3.68450367,  !- X,Y,Z Vertex 2 {m}
  -4.92215356, 0.7902959444, 3.68450367,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 0.7902959444, 7.35950367;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_Partition_7_0_10060,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21168_Partition_5_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.99715356, -2.5278153, 7.35950367,    !- X,Y,Z Vertex 1 {m}
  -1.99715356, -2.5278153, 3.68450367,    !- X,Y,Z Vertex 2 {m}
  -1.84715356, -2.5278153, 3.68450367,    !- X,Y,Z Vertex 3 {m}
  -1.84715356, -2.5278153, 7.35950367;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_Wall_5_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, 0.79029594, 7.35950367,    !- X,Y,Z Vertex 1 {m}
  -4.92215356, 0.79029594, 3.68450367,    !- X,Y,Z Vertex 2 {m}
  -4.92215356, -2.38479204, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  -4.92215356, -2.38479204, 7.35950367;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_Wall_6_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.49786987, -2.3847920442, 6.45355857, !- X,Y,Z Vertex 1 {m}
  -2.49786987, -2.3847920442, 6.29801499, !- X,Y,Z Vertex 2 {m}
  -1.99715356, -2.3847920442, 6.29801499, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -2.3847920442, 6.45355857; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_Wall_6_1_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, -2.3847920442, 6.45355857, !- X,Y,Z Vertex 1 {m}
  -4.92215356, -2.3847920442, 6.29801499, !- X,Y,Z Vertex 2 {m}
  -2.49786987, -2.3847920442, 6.29801499, !- X,Y,Z Vertex 3 {m}
  -2.49786987, -2.3847920442, 6.45355857; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_Wall_6_3_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, -2.3847920442, 3.83904223, !- X,Y,Z Vertex 1 {m}
  -4.92215356, -2.3847920442, 3.68450367, !- X,Y,Z Vertex 2 {m}
  -2.1482187, -2.3847920442, 3.68450367,  !- X,Y,Z Vertex 3 {m}
  -2.1482187, -2.3847920442, 3.83904223;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_Wall_6_4_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, -2.3847920442, 7.35950367, !- X,Y,Z Vertex 1 {m}
  -4.92215356, -2.3847920442, 6.45355857, !- X,Y,Z Vertex 2 {m}
  -1.99715356, -2.3847920442, 6.45355857, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -2.3847920442, 7.35950367; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21226_Wall_6_4_1,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21226,                                  !- Zone Name
  21226 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, -2.3847920442, 6.29801499, !- X,Y,Z Vertex 1 {m}
  -4.92215356, -2.3847920442, 3.83904223, !- X,Y,Z Vertex 2 {m}
  -1.99715356, -2.3847920442, 3.83904223, !- X,Y,Z Vertex 3 {m}
  -1.99715356, -2.3847920442, 6.29801499; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21226_Wall_6_4_1_0_1_3_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21226_Wall_6_4_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -2.88851847, -2.3847920442, 6.23731193, !- X,Y,Z Vertex 1 {m}
  -2.88851847, -2.3847920442, 3.92071426, !- X,Y,Z Vertex 2 {m}
  -2.665198, -2.3847920442, 3.92071426,   !- X,Y,Z Vertex 3 {m}
  -2.665198, -2.3847920442, 6.23731193;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21226_Wall_6_4_1_1_1_2_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21226_Wall_6_4_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -3.53308417, -2.3847920442, 6.23531193, !- X,Y,Z Vertex 1 {m}
  -3.53308417, -2.3847920442, 3.92271426, !- X,Y,Z Vertex 2 {m}
  -3.01549858, -2.3847920442, 3.92271426, !- X,Y,Z Vertex 3 {m}
  -3.01549858, -2.3847920442, 6.23531193; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21226_Wall_6_4_1_2_1_1_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21226_Wall_6_4_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.13466977, -2.3847920442, 6.23531193, !- X,Y,Z Vertex 1 {m}
  -4.13466977, -2.3847920442, 3.92271426, !- X,Y,Z Vertex 2 {m}
  -3.61708417, -2.3847920442, 3.92271426, !- X,Y,Z Vertex 3 {m}
  -3.61708417, -2.3847920442, 6.23531193; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  21226_Wall_6_4_1_3_1_0_Win,             !- Name
  Window,                                 !- Surface Type
  Single Glass Emerald - 1001,            !- Construction Name
  21226_Wall_6_4_1,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.48210539, -2.3847920442, 6.23731193, !- X,Y,Z Vertex 1 {m}
  -4.48210539, -2.3847920442, 3.92071426, !- X,Y,Z Vertex 2 {m}
  -4.25878493, -2.3847920442, 3.92071426, !- X,Y,Z Vertex 3 {m}
  -4.25878493, -2.3847920442, 6.23731193; !- X,Y,Z Vertex 4 {m}

Zone,
  21238,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  9.0429,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  21238 Space,                            !- Name
  21238,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21238_Floor_1_0_10000,                  !- Name
  Floor,                                  !- Surface Type
  4,                                      !- Construction Name
  21238,                                  !- Zone Name
  21238 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21091_Ceiling_1_0_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.79715356, 8.24721809, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.79715356, 4.82221809, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -5.07215356, 4.82221809, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -5.07215356, 8.24721809, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21238_Partition_3_0_0,                  !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21238,                                  !- Zone Name
  21238 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21247_Partition_0_0_10078,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, 3.015232522, 5.2361715832, !- X,Y,Z Vertex 1 {m}
  -4.92215356, 4.8222180911, 3.689313021, !- X,Y,Z Vertex 2 {m}
  -1.90670011, 4.8222180911, 3.689313021; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  21238_Roof_0_0_0,                       !- Name
  Roof,                                   !- Surface Type
  25,                                     !- Construction Name
  21238,                                  !- Zone Name
  21238 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9221535565, 3.01523252, 5.2361715837, !- X,Y,Z Vertex 1 {m}
  -1.9067001138, 4.82221809, 3.6893130239, !- X,Y,Z Vertex 2 {m}
  -1.9067001138, 8.09721809, 3.6893130239, !- X,Y,Z Vertex 3 {m}
  -4.9221535565, 8.09721809, 5.2361715837; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21238_Wall_2_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21238,                                  !- Zone Name
  21238 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215355, 8.0972180898, 5.2361715807, !- X,Y,Z Vertex 1 {m}
  -1.90670011, 8.0972180881, 3.6893130207, !- X,Y,Z Vertex 2 {m}
  -4.92215356, 8.0972180881, 3.6893130207; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  21238_Wall_4_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21238,                                  !- Zone Name
  21238 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9221535558, 3.01523252, 5.2361715895, !- X,Y,Z Vertex 1 {m}
  -4.9221535558, 8.09721809, 5.2361715795, !- X,Y,Z Vertex 2 {m}
  -4.9221535588, 8.09721809, 3.6893130195, !- X,Y,Z Vertex 3 {m}
  -4.9221535588, 4.82221809, 3.6893130195; !- X,Y,Z Vertex 4 {m}

Zone,
  21247,                                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  9.4142,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  21247 Space,                            !- Name
  21247,                                  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  21247_Floor_2_0_10001,                  !- Name
  Floor,                                  !- Surface Type
  4,                                      !- Construction Name
  21247,                                  !- Zone Name
  21247 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21091_Ceiling_1_1_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.07215356, 4.82221809, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -1.94715356, 4.82221799, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -1.94715356, 4.12551023, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -5.07215356, 4.12551023, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21247_Floor_2_0_10020,                  !- Name
  Floor,                                  !- Surface Type
  4,                                      !- Construction Name
  21247,                                  !- Zone Name
  21247 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Ceiling_1_6_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, 4.67814169, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  1.85284644, 4.12551023, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  -1.94715356, 4.12551023, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -1.94715356, 4.67813904, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21247_Floor_2_0_10021,                  !- Name
  Floor,                                  !- Surface Type
  4,                                      !- Construction Name
  21247,                                  !- Zone Name
  21247 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21101_Ceiling_1_6_1,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.85284644, 4.12551023, 3.6826158577,   !- X,Y,Z Vertex 1 {m}
  1.85284644, 2.85970139, 3.6826158577,   !- X,Y,Z Vertex 2 {m}
  -2.93822628, 2.85970139, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -2.93822628, 4.12551023, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21247_Floor_2_0_10041,                  !- Name
  Floor,                                  !- Surface Type
  4,                                      !- Construction Name
  21247,                                  !- Zone Name
  21247 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21130_Ceiling_1_1_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93822628, 4.12551023, 3.6826158577,  !- X,Y,Z Vertex 1 {m}
  -2.93822628, 2.85970139, 3.6826158577,  !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.85970139, 3.6826158577,  !- X,Y,Z Vertex 3 {m}
  -4.92215356, 4.12551023, 3.6826158577;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21247_Partition_0_0_10078,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21247,                                  !- Zone Name
  21247 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21238_Partition_3_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, 3.015232522, 5.2361715832, !- X,Y,Z Vertex 1 {m}
  -1.90670011, 4.8222180911, 3.689313021, !- X,Y,Z Vertex 2 {m}
  -4.92215356, 4.8222180911, 3.689313021; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  21247_Partition_1_0_10077,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21247,                                  !- Zone Name
  21247 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21210_Partition_4_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.955237623, 2.85970394, 5.36931302,    !- X,Y,Z Vertex 1 {m}
  1.955237623, 2.85970139, 3.68450367,    !- X,Y,Z Vertex 2 {m}
  1.955237623, 3.91738562, 3.68450367,    !- X,Y,Z Vertex 3 {m}
  1.955237623, 3.91738562, 4.4612993515;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21247_Partition_3_0_10071,              !- Name
  Wall,                                   !- Surface Type
  6,                                      !- Construction Name
  21247,                                  !- Zone Name
  21247 Space,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  21189_Partition_8_0_0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.92215356, 2.7801913575, 5.36931302,  !- X,Y,Z Vertex 1 {m}
  -4.92215356, 2.7801913575, 3.68450367,  !- X,Y,Z Vertex 2 {m}
  1.85284644, 2.7801913575, 3.68450367,   !- X,Y,Z Vertex 3 {m}
  1.85284644, 2.7801913575, 5.36931302;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21247_Roof_0_1_0,                       !- Name
  Roof,                                   !- Surface Type
  17,                                     !- Construction Name
  21247,                                  !- Zone Name
  21247 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7667511631, 2.9347038235, 5.2390281383, !- X,Y,Z Vertex 1 {m}
  1.7667511686, 4.7454607555, 3.6845036745, !- X,Y,Z Vertex 2 {m}
  -1.8670181051, 4.7454594221, 3.6845036745, !- X,Y,Z Vertex 3 {m}
  -4.8924284413, 2.9347026036, 5.2390270877; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  21247_Wall_1_1_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21247,                                  !- Zone Name
  21247 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.7667511655, 4.06738562, 4.2666272969, !- X,Y,Z Vertex 1 {m}
  1.7667511655, 4.06738562, 3.6845036699, !- X,Y,Z Vertex 2 {m}
  1.7667511655, 4.74546076, 3.6845036699; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  21247_Wall_4_0_0,                       !- Name
  Wall,                                   !- Surface Type
  5,                                      !- Construction Name
  21247,                                  !- Zone Name
  21247 Space,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9221535599, 2.93470259, 5.2390270904, !- X,Y,Z Vertex 1 {m}
  -4.92215356, 4.7454583, 3.6845036704,   !- X,Y,Z Vertex 2 {m}
  -4.92215356, 2.93470142, 3.6845036704;  !- X,Y,Z Vertex 3 {m}

Output:Meter,
  ELECTRIC EQUIPMENT#21091#GeneralLights*, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21091#GeneralLights* 1, !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21091#GeneralLights* 2, !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21091#GeneralLights* 3, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21101#GeneralLights*, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21101#GeneralLights* 1, !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21101#GeneralLights* 2, !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21101#GeneralLights* 3, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21121#GeneralLights*, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21121#GeneralLights* 1, !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21121#GeneralLights* 2, !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21121#GeneralLights* 3, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21130#GeneralLights*, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21130#GeneralLights* 1, !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21130#GeneralLights* 2, !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21130#GeneralLights* 3, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21137#GeneralLights*, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21137#GeneralLights* 1, !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21137#GeneralLights* 2, !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21137#GeneralLights* 3, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21168#GeneralLights*, !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21168#GeneralLights* 1, !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21168#GeneralLights* 2, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21168#GeneralLights* 3, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21179#GeneralLights*, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21179#GeneralLights* 1, !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21179#GeneralLights* 2, !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21179#GeneralLights* 3, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21189#GeneralLights*, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21189#GeneralLights* 1, !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21189#GeneralLights* 2, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21189#GeneralLights* 3, !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21203#GeneralLights*, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21203#GeneralLights* 1, !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21203#GeneralLights* 2, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21203#GeneralLights* 3, !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21210#GeneralLights*, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21210#GeneralLights* 1, !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21210#GeneralLights* 2, !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21210#GeneralLights* 3, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21219#GeneralLights*, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21219#GeneralLights* 1, !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21219#GeneralLights* 2, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21219#GeneralLights* 3, !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21226#GeneralLights*, !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21226#GeneralLights* 1, !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21226#GeneralLights* 2, !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  ELECTRIC EQUIPMENT#21226#GeneralLights* 3, !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity,          !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity 1,        !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity 2,        !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity 3,        !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity,             !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity 1,           !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity 2,           !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity 3,           !- Key Name
  hourly;                                 !- Reporting Frequency

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  2000,                                   !- Surface Temperature Upper Limit {C}
  1e-08,                                  !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
  1000;                                   !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

RunPeriod,
  Untitled (01-01:31-12),                 !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

MaterialProperty:GlazingSpectralData,
  Material Property Glazing Spectral Data 1, !- Name
  0.3,                                    !- Wavelength 1 {micron}
  0,                                      !- Transmittance 1
  0.056,                                  !- Front Reflectance 1
  0.056,                                  !- Back Reflectance 1
  0.305,                                  !- Wavelength 2 {micron}
  0,                                      !- Transmittance 2
  0.056,                                  !- Front Reflectance 2
  0.056,                                  !- Back Reflectance 2
  0.31,                                   !- Wavelength 3 {micron}
  0.001,                                  !- Transmittance 3
  0.056,                                  !- Front Reflectance 3
  0.056,                                  !- Back Reflectance 3
  0.315,                                  !- Wavelength 4 {micron}
  0.004,                                  !- Transmittance 4
  0.055,                                  !- Front Reflectance 4
  0.055,                                  !- Back Reflectance 4
  0.32,                                   !- Wavelength 5 {micron}
  0.016,                                  !- Transmittance 5
  0.055,                                  !- Front Reflectance 5
  0.055,                                  !- Back Reflectance 5
  0.325,                                  !- Wavelength 6 {micron}
  0.048,                                  !- Transmittance 6
  0.055,                                  !- Front Reflectance 6
  0.055,                                  !- Back Reflectance 6
  0.33,                                   !- Wavelength 7 {micron}
  0.114,                                  !- Transmittance 7
  0.055,                                  !- Front Reflectance 7
  0.055,                                  !- Back Reflectance 7
  0.335,                                  !- Wavelength 8 {micron}
  0.215,                                  !- Transmittance 8
  0.057,                                  !- Front Reflectance 8
  0.057,                                  !- Back Reflectance 8
  0.34,                                   !- Wavelength 9 {micron}
  0.34,                                   !- Transmittance 9
  0.06,                                   !- Front Reflectance 9
  0.06,                                   !- Back Reflectance 9
  0.345,                                  !- Wavelength 10 {micron}
  0.469,                                  !- Transmittance 10
  0.065,                                  !- Front Reflectance 10
  0.065,                                  !- Back Reflectance 10
  0.35,                                   !- Wavelength 11 {micron}
  0.582,                                  !- Transmittance 11
  0.07,                                   !- Front Reflectance 11
  0.07,                                   !- Back Reflectance 11
  0.355,                                  !- Wavelength 12 {micron}
  0.673,                                  !- Transmittance 12
  0.074,                                  !- Front Reflectance 12
  0.074,                                  !- Back Reflectance 12
  0.36,                                   !- Wavelength 13 {micron}
  0.739,                                  !- Transmittance 13
  0.078,                                  !- Front Reflectance 13
  0.078,                                  !- Back Reflectance 13
  0.365,                                  !- Wavelength 14 {micron}
  0.781,                                  !- Transmittance 14
  0.08,                                   !- Front Reflectance 14
  0.08,                                   !- Back Reflectance 14
  0.37,                                   !- Wavelength 15 {micron}
  0.798,                                  !- Transmittance 15
  0.081,                                  !- Front Reflectance 15
  0.081,                                  !- Back Reflectance 15
  0.375,                                  !- Wavelength 16 {micron}
  0.8,                                    !- Transmittance 16
  0.081,                                  !- Front Reflectance 16
  0.081,                                  !- Back Reflectance 16
  0.38,                                   !- Wavelength 17 {micron}
  0.801,                                  !- Transmittance 17
  0.08,                                   !- Front Reflectance 17
  0.08,                                   !- Back Reflectance 17
  0.385,                                  !- Wavelength 18 {micron}
  0.812,                                  !- Transmittance 18
  0.081,                                  !- Front Reflectance 18
  0.081,                                  !- Back Reflectance 18
  0.39,                                   !- Wavelength 19 {micron}
  0.831,                                  !- Transmittance 19
  0.082,                                  !- Front Reflectance 19
  0.082,                                  !- Back Reflectance 19
  0.395,                                  !- Wavelength 20 {micron}
  0.85,                                   !- Transmittance 20
  0.083,                                  !- Front Reflectance 20
  0.083,                                  !- Back Reflectance 20
  0.4,                                    !- Wavelength 21 {micron}
  0.861,                                  !- Transmittance 21
  0.084,                                  !- Front Reflectance 21
  0.084,                                  !- Back Reflectance 21
  0.41,                                   !- Wavelength 22 {micron}
  0.866,                                  !- Transmittance 22
  0.083,                                  !- Front Reflectance 22
  0.083,                                  !- Back Reflectance 22
  0.42,                                   !- Wavelength 23 {micron}
  0.864,                                  !- Transmittance 23
  0.082,                                  !- Front Reflectance 23
  0.082,                                  !- Back Reflectance 23
  0.43,                                   !- Wavelength 24 {micron}
  0.864,                                  !- Transmittance 24
  0.082,                                  !- Front Reflectance 24
  0.082,                                  !- Back Reflectance 24
  0.44,                                   !- Wavelength 25 {micron}
  0.866,                                  !- Transmittance 25
  0.081,                                  !- Front Reflectance 25
  0.081,                                  !- Back Reflectance 25
  0.45,                                   !- Wavelength 26 {micron}
  0.872,                                  !- Transmittance 26
  0.081,                                  !- Front Reflectance 26
  0.081,                                  !- Back Reflectance 26
  0.46,                                   !- Wavelength 27 {micron}
  0.88,                                   !- Transmittance 27
  0.081,                                  !- Front Reflectance 27
  0.081,                                  !- Back Reflectance 27
  0.47,                                   !- Wavelength 28 {micron}
  0.885,                                  !- Transmittance 28
  0.081,                                  !- Front Reflectance 28
  0.081,                                  !- Back Reflectance 28
  0.48,                                   !- Wavelength 29 {micron}
  0.888,                                  !- Transmittance 29
  0.08,                                   !- Front Reflectance 29
  0.08,                                   !- Back Reflectance 29
  0.49,                                   !- Wavelength 30 {micron}
  0.89,                                   !- Transmittance 30
  0.08,                                   !- Front Reflectance 30
  0.08,                                   !- Back Reflectance 30
  0.5,                                    !- Wavelength 31 {micron}
  0.892,                                  !- Transmittance 31
  0.08,                                   !- Front Reflectance 31
  0.08,                                   !- Back Reflectance 31
  0.51,                                   !- Wavelength 32 {micron}
  0.893,                                  !- Transmittance 32
  0.079,                                  !- Front Reflectance 32
  0.079,                                  !- Back Reflectance 32
  0.52,                                   !- Wavelength 33 {micron}
  0.894,                                  !- Transmittance 33
  0.079,                                  !- Front Reflectance 33
  0.079,                                  !- Back Reflectance 33
  0.53,                                   !- Wavelength 34 {micron}
  0.893,                                  !- Transmittance 34
  0.078,                                  !- Front Reflectance 34
  0.078,                                  !- Back Reflectance 34
  0.54,                                   !- Wavelength 35 {micron}
  0.892,                                  !- Transmittance 35
  0.077,                                  !- Front Reflectance 35
  0.077,                                  !- Back Reflectance 35
  0.55,                                   !- Wavelength 36 {micron}
  0.89,                                   !- Transmittance 36
  0.076,                                  !- Front Reflectance 36
  0.076,                                  !- Back Reflectance 36
  0.56,                                   !- Wavelength 37 {micron}
  0.888,                                  !- Transmittance 37
  0.076,                                  !- Front Reflectance 37
  0.076,                                  !- Back Reflectance 37
  0.57,                                   !- Wavelength 38 {micron}
  0.885,                                  !- Transmittance 38
  0.075,                                  !- Front Reflectance 38
  0.075,                                  !- Back Reflectance 38
  0.58,                                   !- Wavelength 39 {micron}
  0.881,                                  !- Transmittance 39
  0.074,                                  !- Front Reflectance 39
  0.074,                                  !- Back Reflectance 39
  0.59,                                   !- Wavelength 40 {micron}
  0.876,                                  !- Transmittance 40
  0.074,                                  !- Front Reflectance 40
  0.074,                                  !- Back Reflectance 40
  0.6,                                    !- Wavelength 41 {micron}
  0.872,                                  !- Transmittance 41
  0.073,                                  !- Front Reflectance 41
  0.073,                                  !- Back Reflectance 41
  0.61,                                   !- Wavelength 42 {micron}
  0.867,                                  !- Transmittance 42
  0.073,                                  !- Front Reflectance 42
  0.073,                                  !- Back Reflectance 42
  0.62,                                   !- Wavelength 43 {micron}
  0.861,                                  !- Transmittance 43
  0.072,                                  !- Front Reflectance 43
  0.072,                                  !- Back Reflectance 43
  0.63,                                   !- Wavelength 44 {micron}
  0.854,                                  !- Transmittance 44
  0.071,                                  !- Front Reflectance 44
  0.071,                                  !- Back Reflectance 44
  0.64,                                   !- Wavelength 45 {micron}
  0.848,                                  !- Transmittance 45
  0.07,                                   !- Front Reflectance 45
  0.07,                                   !- Back Reflectance 45
  0.65,                                   !- Wavelength 46 {micron}
  0.842,                                  !- Transmittance 46
  0.07,                                   !- Front Reflectance 46
  0.07,                                   !- Back Reflectance 46
  0.66,                                   !- Wavelength 47 {micron}
  0.835,                                  !- Transmittance 47
  0.069,                                  !- Front Reflectance 47
  0.069,                                  !- Back Reflectance 47
  0.67,                                   !- Wavelength 48 {micron}
  0.829,                                  !- Transmittance 48
  0.069,                                  !- Front Reflectance 48
  0.069,                                  !- Back Reflectance 48
  0.68,                                   !- Wavelength 49 {micron}
  0.821,                                  !- Transmittance 49
  0.068,                                  !- Front Reflectance 49
  0.068,                                  !- Back Reflectance 49
  0.69,                                   !- Wavelength 50 {micron}
  0.813,                                  !- Transmittance 50
  0.067,                                  !- Front Reflectance 50
  0.067,                                  !- Back Reflectance 50
  0.7,                                    !- Wavelength 51 {micron}
  0.806,                                  !- Transmittance 51
  0.067,                                  !- Front Reflectance 51
  0.067,                                  !- Back Reflectance 51
  0.71,                                   !- Wavelength 52 {micron}
  0.798,                                  !- Transmittance 52
  0.066,                                  !- Front Reflectance 52
  0.066,                                  !- Back Reflectance 52
  0.72,                                   !- Wavelength 53 {micron}
  0.79,                                   !- Transmittance 53
  0.065,                                  !- Front Reflectance 53
  0.065,                                  !- Back Reflectance 53
  0.73,                                   !- Wavelength 54 {micron}
  0.783,                                  !- Transmittance 54
  0.065,                                  !- Front Reflectance 54
  0.065,                                  !- Back Reflectance 54
  0.74,                                   !- Wavelength 55 {micron}
  0.774,                                  !- Transmittance 55
  0.064,                                  !- Front Reflectance 55
  0.064,                                  !- Back Reflectance 55
  0.75,                                   !- Wavelength 56 {micron}
  0.766,                                  !- Transmittance 56
  0.064,                                  !- Front Reflectance 56
  0.064,                                  !- Back Reflectance 56
  0.76,                                   !- Wavelength 57 {micron}
  0.759,                                  !- Transmittance 57
  0.063,                                  !- Front Reflectance 57
  0.063,                                  !- Back Reflectance 57
  0.77,                                   !- Wavelength 58 {micron}
  0.75,                                   !- Transmittance 58
  0.063,                                  !- Front Reflectance 58
  0.063,                                  !- Back Reflectance 58
  0.78,                                   !- Wavelength 59 {micron}
  0.743,                                  !- Transmittance 59
  0.062,                                  !- Front Reflectance 59
  0.062,                                  !- Back Reflectance 59
  0.79,                                   !- Wavelength 60 {micron}
  0.736,                                  !- Transmittance 60
  0.062,                                  !- Front Reflectance 60
  0.062,                                  !- Back Reflectance 60
  0.8,                                    !- Wavelength 61 {micron}
  0.729,                                  !- Transmittance 61
  0.061,                                  !- Front Reflectance 61
  0.061,                                  !- Back Reflectance 61
  0.81,                                   !- Wavelength 62 {micron}
  0.722,                                  !- Transmittance 62
  0.061,                                  !- Front Reflectance 62
  0.061,                                  !- Back Reflectance 62
  0.82,                                   !- Wavelength 63 {micron}
  0.716,                                  !- Transmittance 63
  0.061,                                  !- Front Reflectance 63
  0.061,                                  !- Back Reflectance 63
  0.83,                                   !- Wavelength 64 {micron}
  0.709,                                  !- Transmittance 64
  0.062,                                  !- Front Reflectance 64
  0.062,                                  !- Back Reflectance 64
  0.84,                                   !- Wavelength 65 {micron}
  0.704,                                  !- Transmittance 65
  0.064,                                  !- Front Reflectance 65
  0.064,                                  !- Back Reflectance 65
  0.85,                                   !- Wavelength 66 {micron}
  0.698,                                  !- Transmittance 66
  0.063,                                  !- Front Reflectance 66
  0.063,                                  !- Back Reflectance 66
  0.86,                                   !- Wavelength 67 {micron}
  0.694,                                  !- Transmittance 67
  0.063,                                  !- Front Reflectance 67
  0.063,                                  !- Back Reflectance 67
  0.87,                                   !- Wavelength 68 {micron}
  0.69,                                   !- Transmittance 68
  0.062,                                  !- Front Reflectance 68
  0.062,                                  !- Back Reflectance 68
  0.88,                                   !- Wavelength 69 {micron}
  0.685,                                  !- Transmittance 69
  0.062,                                  !- Front Reflectance 69
  0.062,                                  !- Back Reflectance 69
  0.89,                                   !- Wavelength 70 {micron}
  0.682,                                  !- Transmittance 70
  0.062,                                  !- Front Reflectance 70
  0.062,                                  !- Back Reflectance 70
  0.9,                                    !- Wavelength 71 {micron}
  0.679,                                  !- Transmittance 71
  0.061,                                  !- Front Reflectance 71
  0.061,                                  !- Back Reflectance 71
  0.91,                                   !- Wavelength 72 {micron}
  0.676,                                  !- Transmittance 72
  0.061,                                  !- Front Reflectance 72
  0.061,                                  !- Back Reflectance 72
  0.92,                                   !- Wavelength 73 {micron}
  0.673,                                  !- Transmittance 73
  0.061,                                  !- Front Reflectance 73
  0.061,                                  !- Back Reflectance 73
  0.93,                                   !- Wavelength 74 {micron}
  0.671,                                  !- Transmittance 74
  0.061,                                  !- Front Reflectance 74
  0.061,                                  !- Back Reflectance 74
  0.94,                                   !- Wavelength 75 {micron}
  0.668,                                  !- Transmittance 75
  0.06,                                   !- Front Reflectance 75
  0.06,                                   !- Back Reflectance 75
  0.95,                                   !- Wavelength 76 {micron}
  0.666,                                  !- Transmittance 76
  0.06,                                   !- Front Reflectance 76
  0.06,                                   !- Back Reflectance 76
  0.96,                                   !- Wavelength 77 {micron}
  0.665,                                  !- Transmittance 77
  0.06,                                   !- Front Reflectance 77
  0.06,                                   !- Back Reflectance 77
  0.97,                                   !- Wavelength 78 {micron}
  0.663,                                  !- Transmittance 78
  0.06,                                   !- Front Reflectance 78
  0.06,                                   !- Back Reflectance 78
  0.98,                                   !- Wavelength 79 {micron}
  0.662,                                  !- Transmittance 79
  0.059,                                  !- Front Reflectance 79
  0.059,                                  !- Back Reflectance 79
  0.99,                                   !- Wavelength 80 {micron}
  0.661,                                  !- Transmittance 80
  0.059,                                  !- Front Reflectance 80
  0.059,                                  !- Back Reflectance 80
  1,                                      !- Wavelength 81 {micron}
  0.659,                                  !- Transmittance 81
  0.059,                                  !- Front Reflectance 81
  0.059,                                  !- Back Reflectance 81
  1.05,                                   !- Wavelength 82 {micron}
  0.657,                                  !- Transmittance 82
  0.058,                                  !- Front Reflectance 82
  0.058,                                  !- Back Reflectance 82
  1.1,                                    !- Wavelength 83 {micron}
  0.657,                                  !- Transmittance 83
  0.057,                                  !- Front Reflectance 83
  0.057,                                  !- Back Reflectance 83
  1.15,                                   !- Wavelength 84 {micron}
  0.66,                                   !- Transmittance 84
  0.057,                                  !- Front Reflectance 84
  0.057,                                  !- Back Reflectance 84
  1.2,                                    !- Wavelength 85 {micron}
  0.666,                                  !- Transmittance 85
  0.057,                                  !- Front Reflectance 85
  0.057,                                  !- Back Reflectance 85
  1.25,                                   !- Wavelength 86 {micron}
  0.675,                                  !- Transmittance 86
  0.057,                                  !- Front Reflectance 86
  0.057,                                  !- Back Reflectance 86
  1.3,                                    !- Wavelength 87 {micron}
  0.687,                                  !- Transmittance 87
  0.057,                                  !- Front Reflectance 87
  0.057,                                  !- Back Reflectance 87
  1.35,                                   !- Wavelength 88 {micron}
  0.702,                                  !- Transmittance 88
  0.058,                                  !- Front Reflectance 88
  0.058,                                  !- Back Reflectance 88
  1.4,                                    !- Wavelength 89 {micron}
  0.718,                                  !- Transmittance 89
  0.061,                                  !- Front Reflectance 89
  0.061,                                  !- Back Reflectance 89
  1.45,                                   !- Wavelength 90 {micron}
  0.737,                                  !- Transmittance 90
  0.063,                                  !- Front Reflectance 90
  0.063,                                  !- Back Reflectance 90
  1.5,                                    !- Wavelength 91 {micron}
  0.756,                                  !- Transmittance 91
  0.063,                                  !- Front Reflectance 91
  0.063,                                  !- Back Reflectance 91
  1.55,                                   !- Wavelength 92 {micron}
  0.771,                                  !- Transmittance 92
  0.062,                                  !- Front Reflectance 92
  0.062,                                  !- Back Reflectance 92
  1.6,                                    !- Wavelength 93 {micron}
  0.782,                                  !- Transmittance 93
  0.062,                                  !- Front Reflectance 93
  0.062,                                  !- Back Reflectance 93
  1.65,                                   !- Wavelength 94 {micron}
  0.788,                                  !- Transmittance 94
  0.061,                                  !- Front Reflectance 94
  0.061,                                  !- Back Reflectance 94
  1.7,                                    !- Wavelength 95 {micron}
  0.791,                                  !- Transmittance 95
  0.061,                                  !- Front Reflectance 95
  0.061,                                  !- Back Reflectance 95
  1.75,                                   !- Wavelength 96 {micron}
  0.791,                                  !- Transmittance 96
  0.061,                                  !- Front Reflectance 96
  0.061,                                  !- Back Reflectance 96
  1.8,                                    !- Wavelength 97 {micron}
  0.79,                                   !- Transmittance 97
  0.062,                                  !- Front Reflectance 97
  0.062,                                  !- Back Reflectance 97
  1.85,                                   !- Wavelength 98 {micron}
  0.789,                                  !- Transmittance 98
  0.062,                                  !- Front Reflectance 98
  0.062,                                  !- Back Reflectance 98
  1.9,                                    !- Wavelength 99 {micron}
  0.789,                                  !- Transmittance 99
  0.071,                                  !- Front Reflectance 99
  0.071,                                  !- Back Reflectance 99
  1.95,                                   !- Wavelength 100 {micron}
  0.789,                                  !- Transmittance 100
  0.074,                                  !- Front Reflectance 100
  0.074,                                  !- Back Reflectance 100
  2,                                      !- Wavelength 101 {micron}
  0.79,                                   !- Transmittance 101
  0.07,                                   !- Front Reflectance 101
  0.07,                                   !- Back Reflectance 101
  2.05,                                   !- Wavelength 102 {micron}
  0.792,                                  !- Transmittance 102
  0.066,                                  !- Front Reflectance 102
  0.066,                                  !- Back Reflectance 102
  2.1,                                    !- Wavelength 103 {micron}
  0.794,                                  !- Transmittance 103
  0.063,                                  !- Front Reflectance 103
  0.063,                                  !- Back Reflectance 103
  2.15,                                   !- Wavelength 104 {micron}
  0.793,                                  !- Transmittance 104
  0.062,                                  !- Front Reflectance 104
