  0.062,                                  !- Back Reflectance 104
  2.2,                                    !- Wavelength 105 {micron}
  0.778,                                  !- Transmittance 105
  0.06,                                   !- Front Reflectance 105
  0.06,                                   !- Back Reflectance 105
  2.25,                                   !- Wavelength 106 {micron}
  0.779,                                  !- Transmittance 106
  0.059,                                  !- Front Reflectance 106
  0.059,                                  !- Back Reflectance 106
  2.3,                                    !- Wavelength 107 {micron}
  0.788,                                  !- Transmittance 107
  0.059,                                  !- Front Reflectance 107
  0.059,                                  !- Back Reflectance 107
  2.35,                                   !- Wavelength 108 {micron}
  0.792,                                  !- Transmittance 108
  0.061,                                  !- Front Reflectance 108
  0.061,                                  !- Back Reflectance 108
  2.4,                                    !- Wavelength 109 {micron}
  0.79,                                   !- Transmittance 109
  0.064,                                  !- Front Reflectance 109
  0.064,                                  !- Back Reflectance 109
  2.45,                                   !- Wavelength 110 {micron}
  0.781,                                  !- Transmittance 110
  0.066,                                  !- Front Reflectance 110
  0.066,                                  !- Back Reflectance 110
  2.5,                                    !- Wavelength 111 {micron}
  0.772,                                  !- Transmittance 111
  0.069,                                  !- Front Reflectance 111
  0.069;                                  !- Back Reflectance 111

Material,
  11_1_4,                                 !- Name
  Rough,                                  !- Roughness
  0.01,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  11_2_20,                                !- Name
  Rough,                                  !- Roughness
  0.145,                                  !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  15_1_66,                                !- Name
  Rough,                                  !- Roughness
  0.013,                                  !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  15_2_11,                                !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.51,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  15_3_103,                               !- Name
  Rough,                                  !- Roughness
  0.118,                                  !- Thickness {m}
  0.034,                                  !- Conductivity {W/m-K}
  35,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  15_4_5,                                 !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.84,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  17_1_33,                                !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  17_2_182,                               !- Name
  Rough,                                  !- Roughness
  0.015,                                  !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  1_1_37,                                 !- Name
  Rough,                                  !- Roughness
  0.133,                                  !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  10,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  1_2_9,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  1.13,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  1_3_29,                                 !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  0.41,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.73,                                   !- Solar Absorptance
  0.73;                                   !- Visible Absorptance

Material,
  1_4_34,                                 !- Name
  Rough,                                  !- Roughness
  0.03,                                   !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

Material,
  21_1_17,                                !- Name
  Rough,                                  !- Roughness
  0.025,                                  !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  1300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  21_2_111,                               !- Name
  Rough,                                  !- Roughness
  0.148,                                  !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  21_3_34,                                !- Name
  Rough,                                  !- Roughness
  0.005,                                  !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

Material,
  23_1_27,                                !- Name
  Rough,                                  !- Roughness
  0.025,                                  !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  25_1_10001,                             !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  0.3,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  3_1_36,                                 !- Name
  Rough,                                  !- Roughness
  0.01,                                   !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1420,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

Material,
  3_2_20,                                 !- Name
  Rough,                                  !- Roughness
  0.132,                                  !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  3_3_8,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.38,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  3_5_113,                                !- Name
  Rough,                                  !- Roughness
  0.013,                                  !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  2800,                                   !- Density {kg/m3}
  896,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  5_1_10002,                              !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5_2_6,                                  !- Name
  Rough,                                  !- Roughness
  0.11,                                   !- Thickness {m}
  0.62,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5_3_66,                                 !- Name
  Rough,                                  !- Roughness
  0.02,                                   !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  7_1_108,                                !- Name
  Rough,                                  !- Roughness
  0.035,                                  !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  2390,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  9_1_7,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material:NoMass,
  11_RVAL_3,                              !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  12_RVAL_2,                              !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  19_RVAL_2,                              !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  20_RVAL_4,                              !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  23_RVAL_2,                              !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  24_RVAL_2,                              !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  3_RVAL_4,                               !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  4_RVAL_2,                               !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  LinearBridgingLayer,                    !- Name
  Rough,                                  !- Roughness
  0.6267,                                 !- Thermal Resistance {m2-K/W}
  0.01,                                   !- Thermal Absorptance
  0.01,                                   !- Solar Absorptance
  0.01;                                   !- Visible Absorptance

WindowMaterial:Glazing,
  100,                                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.99,                                   !- Solar Transmittance at Normal Incidence
  0.005,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.005,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.99,                                   !- Visible Transmittance at Normal Incidence
  0.005,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.005,                                  !- Back Side Visible Reflectance at Normal Incidence
  0.99,                                   !- Infrared Transmittance at Normal Incidence
  0.005,                                  !- Front Side Infrared Hemispherical Emissivity
  0.005,                                  !- Back Side Infrared Hemispherical Emissivity
  5,                                      !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
  688,                                    !- Name
  Spectral,                               !- Optical Data Type
  Material Property Glazing Spectral Data 1, !- Window Glass Spectral Data Set Name
  0.00483,                                !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

WindowProperty:FrameAndDivider,
  1,                                      !- Name
  0.04,                                   !- Frame Width {m}
  0,                                      !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  500,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.3,                                    !- Frame Solar Absorptance
  0.3,                                    !- Frame Visible Absorptance
  0.3,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.3,                                    !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0.3,                                    !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0.3,                                    !- Inside Reveal Solar Absorptance
  CurtainWall;                            !- NFRC Product Type for Assembly Calculations

WindowProperty:FrameAndDivider,
  2,                                      !- Name
  0.08,                                   !- Frame Width {m}
  0,                                      !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  500,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.3,                                    !- Frame Solar Absorptance
  0.3,                                    !- Frame Visible Absorptance
  0.3,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.3,                                    !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0.3,                                    !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0.3,                                    !- Inside Reveal Solar Absorptance
  CurtainWall;                            !- NFRC Product Type for Assembly Calculations

WindowProperty:FrameAndDivider,
  3,                                      !- Name
  0.08,                                   !- Frame Width {m}
  0,                                      !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  500,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.3,                                    !- Frame Solar Absorptance
  0.3,                                    !- Frame Visible Absorptance
  0.3,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0.02,                                   !- Divider Width {m}
  4,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  500,                                    !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0.3,                                    !- Divider Solar Absorptance
  0.3,                                    !- Divider Visible Absorptance
  0.3,                                    !- Divider Thermal Hemispherical Emissivity
  0.3,                                    !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0.3,                                    !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0.3,                                    !- Inside Reveal Solar Absorptance
  CurtainWall;                            !- NFRC Product Type for Assembly Calculations

WindowProperty:FrameAndDivider,
  4,                                      !- Name
  0.04,                                   !- Frame Width {m}
  0,                                      !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  500,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.3,                                    !- Frame Solar Absorptance
  0.3,                                    !- Frame Visible Absorptance
  0.3,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0.02,                                   !- Divider Width {m}
  4,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  500,                                    !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0.3,                                    !- Divider Solar Absorptance
  0.3,                                    !- Divider Visible Absorptance
  0.3,                                    !- Divider Thermal Hemispherical Emissivity
  0.3,                                    !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0.3,                                    !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0.3,                                    !- Inside Reveal Solar Absorptance
  CurtainWall;                            !- NFRC Product Type for Assembly Calculations

Construction,
  1,                                      !- Name
  1_1_37,                                 !- Layer 1
  1_2_9,                                  !- Layer 2
  1_3_29,                                 !- Layer 3
  1_4_34;                                 !- Layer 4

Construction,
  10,                                     !- Name
  9_1_7;                                  !- Layer 1

Construction,
  11,                                     !- Name
  11_1_4,                                 !- Layer 1
  11_2_20,                                !- Layer 2
  11_RVAL_3,                              !- Layer 3
  3_5_113;                                !- Layer 4

Construction,
  12,                                     !- Name
  3_5_113,                                !- Layer 1
  12_RVAL_2,                              !- Layer 2
  11_2_20,                                !- Layer 3
  11_1_4;                                 !- Layer 4

Construction,
  13,                                     !- Name
  7_1_108;                                !- Layer 1

Construction,
  14,                                     !- Name
  7_1_108;                                !- Layer 1

Construction,
  15,                                     !- Name
  15_1_66,                                !- Layer 1
  15_2_11,                                !- Layer 2
  15_3_103,                               !- Layer 3
  15_4_5;                                 !- Layer 4

Construction,
  16,                                     !- Name
  15_4_5,                                 !- Layer 1
  15_3_103,                               !- Layer 2
  15_2_11,                                !- Layer 3
  15_1_66;                                !- Layer 4

Construction,
  17,                                     !- Name
  17_1_33,                                !- Layer 1
  17_2_182;                               !- Layer 2

Construction,
  18,                                     !- Name
  17_2_182,                               !- Layer 1
  17_1_33;                                !- Layer 2

Construction,
  19,                                     !- Name
  3_5_113,                                !- Layer 1
  19_RVAL_2,                              !- Layer 2
  3_3_8,                                  !- Layer 3
  3_2_20,                                 !- Layer 4
  3_1_36;                                 !- Layer 5

Construction,
  2,                                      !- Name
  1_4_34,                                 !- Layer 1
  1_3_29,                                 !- Layer 2
  1_2_9,                                  !- Layer 3
  1_1_37;                                 !- Layer 4

Construction,
  20,                                     !- Name
  3_1_36,                                 !- Layer 1
  3_2_20,                                 !- Layer 2
  3_3_8,                                  !- Layer 3
  19_RVAL_2,                              !- Layer 4
  3_5_113;                                !- Layer 5

Construction,
  21,                                     !- Name
  21_1_17,                                !- Layer 1
  21_2_111,                               !- Layer 2
  21_3_34;                                !- Layer 3

Construction,
  22,                                     !- Name
  21_3_34,                                !- Layer 1
  21_2_111,                               !- Layer 2
  21_1_17;                                !- Layer 3

Construction,
  23,                                     !- Name
  23_1_27,                                !- Layer 1
  23_RVAL_2,                              !- Layer 2
  23_1_27;                                !- Layer 3

Construction,
  24,                                     !- Name
  23_1_27,                                !- Layer 1
  23_RVAL_2,                              !- Layer 2
  23_1_27;                                !- Layer 3

Construction,
  25,                                     !- Name
  25_1_10001;                             !- Layer 1

Construction,
  26,                                     !- Name
  25_1_10001;                             !- Layer 1

Construction,
  3,                                      !- Name
  3_1_36,                                 !- Layer 1
  3_2_20,                                 !- Layer 2
  3_3_8,                                  !- Layer 3
  3_RVAL_4,                               !- Layer 4
  3_5_113;                                !- Layer 5

Construction,
  4,                                      !- Name
  3_5_113,                                !- Layer 1
  3_RVAL_4,                               !- Layer 2
  3_3_8,                                  !- Layer 3
  3_2_20,                                 !- Layer 4
  3_1_36;                                 !- Layer 5

Construction,
  5,                                      !- Name
  5_1_10002,                              !- Layer 1
  5_2_6,                                  !- Layer 2
  5_3_66;                                 !- Layer 3

Construction,
  6,                                      !- Name
  5_3_66,                                 !- Layer 1
  5_2_6,                                  !- Layer 2
  5_1_10002;                              !- Layer 3

Construction,
  7,                                      !- Name
  7_1_108;                                !- Layer 1

Construction,
  8,                                      !- Name
  7_1_108;                                !- Layer 1

Construction,
  9,                                      !- Name
  9_1_7;                                  !- Layer 1

Construction,
  LinearBridgingConstruction,             !- Name
  LinearBridgingLayer;                    !- Layer 1

Construction,
  Perfectly Clear - 1002,                 !- Name
  100;                                    !- Layer 1

Construction,
  Single Glass Emerald - 1001,            !- Name
  688;                                    !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 1;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 10;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 100;               !- Name

ScheduleTypeLimits,
  Schedule Type Limits 101;               !- Name

ScheduleTypeLimits,
  Schedule Type Limits 102;               !- Name

ScheduleTypeLimits,
  Schedule Type Limits 11;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 12;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 13;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 14;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 15;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 16;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 17;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 18;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 19;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 2;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 20;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 21;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 22;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 23;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 24;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 25;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 26;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 27;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 28;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 29;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 3;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 30;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 31;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 32;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 33;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 34;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 35;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 36;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 37;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 38;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 39;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 4;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 40;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 41;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 42;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 43;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 44;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 45;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 46;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 47;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 48;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 49;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 5;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 50;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 51;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 52;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 53;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 54;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 55;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 56;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 57;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 58;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 59;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 6;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 60;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 61;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 62;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 63;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 64;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 65;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 66;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 67;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 68;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 69;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 7;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 70;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 71;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 72;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 73;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 74;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 75;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 76;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 77;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 78;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 79;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 8;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 80;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 81;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 82;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 83;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 84;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 85;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 86;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 87;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 88;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 89;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 9;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 90;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 91;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 92;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 93;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 94;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 95;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 96;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 97;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 98;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 99;                !- Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Compact,
  1097,                                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 08:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.5,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 14:00,                           !- Field 11
  0.75,                                   !- Field 12
  Until: 17:00,                           !- Field 13
  1,                                      !- Field 14
  Until: 18:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.25,                                   !- Field 18
  Until: 24:00,                           !- Field 19
  0,                                      !- Field 20
  For: Weekends,                          !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Holidays,                          !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  For: WinterDesignDay AllOtherDays,      !- Field 27
  Until: 24:00,                           !- Field 28
  0;                                      !- Field 29

Schedule:Compact,
  10000,                                  !- Name
  Fraction,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,      !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: AllOtherDays,      !- Field 27
  Until: 17:30,                    !- Time 1 {hh:mm}
  0,                       !- Value Until Time 1
  Until: 22:00,                   !- Time 2 {hh:mm}
  1,                       !- Value Until Time 2
  Until: 24:00,                   !- Time 3 {hh:mm}
  0;                       !- Value Until Time 3

Schedule:Compact,
  10002,                                  !- Name
  Fraction,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekends Holidays,
  Until: 7:00,                    !- Time 1 {hh:mm}
  0,                       !- Value Until Time 1
  Until: 23:00,                   !- Time 2 {hh:mm}
  1,                       !- Value Until Time 2
  Until: 24:00,                   !- Time 3 {hh:mm}
  0,                       !- Value Until Time 3
  For: Weekdays SummerDesignDay,
  Until: 7:00,                    !- Time 1 {hh:mm}
  0,                       !- Value Until Time 1
  Until: 9:00,                   !- Time 2 {hh:mm}
  1,                       !- Value Until Time 2
  Until: 16:00,                   !- Time 2 {hh:mm}
  0,                       !- Value Until Time 2
  Until: 23:00,                   !- Time 2 {hh:mm}
  1,                       !- Value Until Time 2
  Until: 24:00,                   !- Time 3 {hh:mm}
  0,                       !- Value Until Time 3
  For: WinterDesignDay AllOtherDays,      !- Field 27
  Until: 24:00,                           !- Field 28
  0;                                      !- Field 29

Schedule:Compact,
  20001,                                  !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Weekends SummerDesignDays, !- Field 2
  Until: 24:00,                           !- Field 3
  25,                                     !- Field 4
  For: WinterDesignDays,                  !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 24:00,                           !- Field 9
  25;                                     !- Field 10

Schedule:Compact,
  20002,                                  !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Weekends SummerDesignDays, !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDays,                  !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 24:00,                           !- Field 9
  24;                                     !- Field 10

Schedule:Compact,
  20003,                                  !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Weekends SummerDesignDays, !- Field 2
  Until: 24:00,                           !- Field 3
  26,                                     !- Field 4
  For: WinterDesignDays,                  !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 24:00,                           !- Field 9
  26;                                     !- Field 10

Schedule:Compact,
  20004,                                  !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays Weekends SummerDesignDays, !- Field 2
  Until: 24:00,                           !- Field 3
  22,                                     !- Field 4
  For: WinterDesignDays,                  !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: AllOtherDays,                      !- Field 8
  Until: 24:00,                           !- Field 9
  22;                                     !- Field 10

Schedule:Compact,
  21091 Heating Availability Sch,         !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  21091 Heating Setpoint Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  -50;                     !- Field 4

Schedule:Compact,
  21091 Cooling SP Sch,        !- Name
  Temperature,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDays,                           !- Field 2
  Until: 24:00,                    !- Time 1 {hh:mm}
  25,                      !- Value Until Time 1
  For: AllOtherDays,                           !- Field 2
  Until: 5:30,                    !- Time 1 {hh:mm}
  25,                      !- Value Until Time 1
  Until: 21:00,                   !- Time 2 {hh:mm}
  30,                      !- Value Until Time 2
  Until: 24:00,                   !- Time 3 {hh:mm}
  25;                      !- Value Until Time 3

Schedule:Compact,
  21226 Heating Setpoint Schedule,        !- Name
  Temperature,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  -50;                                    !- Field 4

Schedule:Compact,
  21226 Cooling SP Sch,        !- Name
  Temperature,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDays,                           !- Field 2
  Until: 24:00,                    !- Time 1 {hh:mm}
  25,                      !- Value Until Time 1
  For: AllOtherDays,                           !- Field 2
  Until: 5:30,                    !- Time 1 {hh:mm}
  25,                      !- Value Until Time 1
  Until: 21:00,                   !- Time 2 {hh:mm}
  30,                      !- Value Until Time 2
  Until: 24:00,                   !- Time 3 {hh:mm}
  25;                      !- Value Until Time 3


Schedule:Compact,
  21168 Heating Availability Sch,         !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  21168 Heating Setpoint Schedule,        !- Name
  Temperature,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  -50;                                    !- Field 4

Schedule:Compact,
  21168 Cooling SP Sch,        !- Name
  Temperature,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDays,                           !- Field 2
  Until: 24:00,                    !- Time 1 {hh:mm}
  25,                      !- Value Until Time 1
  For: AllOtherDays,                           !- Field 2
  Until: 5:30,                    !- Time 1 {hh:mm}
  25,                      !- Value Until Time 1
  Until: 21:00,                   !- Time 2 {hh:mm}
  30,                      !- Value Until Time 2
  Until: 24:00,                   !- Time 3 {hh:mm}
  25;                      !- Value Until Time 3

Schedule:Compact,
  21179 Heating Availability Sch,         !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  21179 Heating Setpoint Schedule,        !- Name
  Temperature,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  -50;                                    !- Field 4

Schedule:Compact,
  21179 Cooling SP Sch,        !- Name
  Temperature,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDays,                           !- Field 2
  Until: 24:00,                    !- Time 1 {hh:mm}
  25,                      !- Value Until Time 1
  For: AllOtherDays,                           !- Field 2
  Until: 5:30,                    !- Time 1 {hh:mm}
  25,                      !- Value Until Time 1
  Until: 21:00,                   !- Time 2 {hh:mm}
  30,                      !- Value Until Time 2
  Until: 24:00,                   !- Time 3 {hh:mm}
  25;                      !- Value Until Time 3

Schedule:Compact,
  21226 Heating Availability Sch,         !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  21226 Heating Setpoint Schedule,        !- Name
  Temperature,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  -50;                                    !- Field 4

Schedule:Compact,
  21226 Cooling SP Sch,        !- Name
  Temperature,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDays,                           !- Field 2
  Until: 24:00,                    !- Time 1 {hh:mm}
  25,                      !- Value Until Time 1
  For: AllOtherDays,                           !- Field 2
  Until: 5:30,                    !- Time 1 {hh:mm}
  25,                      !- Value Until Time 1
  Until: 21:00,                   !- Time 2 {hh:mm}
  30,                      !- Value Until Time 2
  Until: 24:00,                   !- Time 3 {hh:mm}
  25;                      !- Value Until Time 3

Schedule:Compact,
  2209,                                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 22:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 23:00,                           !- Field 11
  0.05,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: Weekends,                          !- Field 15
  Until: 09:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 10:00,                           !- Field 18
  0.1,                                    !- Field 19
  Until: 12:00,                           !- Field 20
  0,                                      !- Field 21
  Until: 13:00,                           !- Field 22
  0.1,                                    !- Field 23
  Until: 15:00,                           !- Field 24
  0,                                      !- Field 25
  Until: 16:00,                           !- Field 26
  0.1,                                    !- Field 27
  Until: 18:00,                           !- Field 28
  0,                                      !- Field 29
  Until: 23:00,                           !- Field 30
  0.1,                                    !- Field 31
  Until: 24:00,                           !- Field 32
  0,                                      !- Field 33
  For: Holidays,                          !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: WinterDesignDay AllOtherDays,      !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

Schedule:Compact,
  2210,                                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 23:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Weekends,                          !- Field 13
  Until: 09:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 10:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 12:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 13:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 15:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 16:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 18:00,                           !- Field 26
  0,                                      !- Field 27
  Until: 23:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: Holidays,                          !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: WinterDesignDay AllOtherDays,      !- Field 35
  Until: 24:00,                           !- Field 36
  0;                                      !- Field 37

Schedule:Compact,
  2215,                                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 23:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Weekends,                          !- Field 13
  Until: 07:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 09:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 18:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 23:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: Holidays,                          !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  For: WinterDesignDay AllOtherDays,      !- Field 27
  Until: 24:00,                           !- Field 28
  0;                                      !- Field 29

Schedule:Compact,
  2216,                                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 09:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0.05,                                   !- Field 8
  Until: 23:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0.05,                                   !- Field 12
  For: Weekends,                          !- Field 13
  Until: 07:00,                           !- Field 14
  0.05,                                   !- Field 15
  Until: 09:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 18:00,                           !- Field 18
  0.05,                                   !- Field 19
  Until: 23:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0.05,                                   !- Field 23
  For: Holidays,                          !- Field 24
  Until: 24:00,                           !- Field 25
  0.05,                                   !- Field 26
  For: WinterDesignDay AllOtherDays,      !- Field 27
  Until: 24:00,                           !- Field 28
  0;                                      !- Field 29

Schedule:Compact,
  2224,                                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Weekends,                          !- Field 13
  Until: 09:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 11:00,                           !- Field 16
  0.5,                                    !- Field 17
  Until: 13:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 14:00,                           !- Field 20
  0.5,                                    !- Field 21
  Until: 18:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 21:00,                           !- Field 24
  0.5,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: Holidays,                          !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: WinterDesignDay AllOtherDays,      !- Field 31
  Until: 24:00,                           !- Field 32
  0;                                      !- Field 33

Schedule:Compact,
  2225,                                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Weekends,                          !- Field 13
  Until: 09:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 11:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 13:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 14:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 18:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 21:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: Holidays,                          !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: WinterDesignDay AllOtherDays,      !- Field 31
  Until: 24:00,                           !- Field 32
  0;                                      !- Field 33

Schedule:Compact,
  2235,                                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 18:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 23:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 10:00,                           !- Field 10
  0,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Holidays,                          !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WinterDesignDay AllOtherDays,      !- Field 17
  Until: 24:00,                           !- Field 18
  0;                                      !- Field 19

Schedule:Compact,
  2804,                                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 07:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.1,                                    !- Field 8
  Until: 09:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 10:00,                           !- Field 11
  0.1,                                    !- Field 12
  Until: 16:00,                           !- Field 13
  0.05,                                   !- Field 14
  Until: 23:00,                           !- Field 15
  0.1,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.05,                                   !- Field 18
  For: Weekends,                          !- Field 19
  Until: 07:00,                           !- Field 20
  0,                                      !- Field 21
  Until: 09:00,                           !- Field 22
  0.05,                                   !- Field 23
  Until: 23:00,                           !- Field 24
  0.1,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.05,                                   !- Field 27
  For: Holidays,                          !- Field 28
  Until: 07:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 09:00,                           !- Field 31
  0.05,                                   !- Field 32
  Until: 23:00,                           !- Field 33
  0.1,                                    !- Field 34
  Until: 24:00,                           !- Field 35
  0.05,                                   !- Field 36
  For: WinterDesignDay AllOtherDays,      !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

Schedule:Compact,
  2806,                                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 24:00,                           !- Field 5
  1,                                      !- Field 6
  For: Weekends,                          !- Field 7
  Until: 07:00,                           !- Field 8
  0.05,                                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 07:00,                           !- Field 13
  0.05,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: WinterDesignDay AllOtherDays,      !- Field 17
  Until: 24:00,                           !- Field 18
  0;                                      !- Field 19

Schedule:Compact,
  7,                                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  8060,                                   !- Name
  Velocity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.1370;                                 !- Field 4

Schedule:Compact,
  Activity Schedule 21091,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  72;                                     !- Field 4

Schedule:Compact,
  Activity Schedule 21101,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110;                                    !- Field 4

Schedule:Compact,
  Activity Schedule 21130,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  108;                                    !- Field 4

Schedule:Compact,
  Activity Schedule 21137,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  99;                                     !- Field 4

Schedule:Compact,
  Activity Schedule 21168,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  72;                                     !- Field 4

Schedule:Compact,
  Activity Schedule 21179,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  72;                                     !- Field 4

Schedule:Compact,
  Activity Schedule 21203,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  108;                                    !- Field 4

Schedule:Compact,
  Activity Schedule 21210,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

Schedule:Compact,
  Activity Schedule 21219,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  72;                                     !- Field 4

Schedule:Compact,
  Activity Schedule 21226,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  72;                                     !- Field 4

Schedule:Compact,
  Clothing Schedule 21091,                !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

Schedule:Compact,
  Clothing Schedule 21101,                !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

Schedule:Compact,
  Clothing Schedule 21130,                !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

Schedule:Compact,
  Clothing Schedule 21137,                !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

Schedule:Compact,
  Clothing Schedule 21168,                !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

Schedule:Compact,
  Clothing Schedule 21179,                !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

Schedule:Compact,
  Clothing Schedule 21203,                !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

Schedule:Compact,
  Clothing Schedule 21210,                !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

Schedule:Compact,
  Clothing Schedule 21219,                !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

Schedule:Compact,
  Clothing Schedule 21226,                !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

Schedule:Compact,
  Design Days Only,                       !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

Schedule:Compact,
  DHW Mains Temperature 21130,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  25;                                     !- Field 4

Schedule:Compact,
  DHW Mains Temperature 21203,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  25;                                     !- Field 4

Schedule:Compact,
  DHW Supply Temperature 21130,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  80;                                     !- Field 4

Schedule:Compact,
  DHW Supply Temperature 21203,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  80;                                     !- Field 4

Schedule:Compact,
  Off,                                    !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  On,                                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  OnSummerDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

Schedule:Compact,
  OnWinterDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

Schedule:Compact,
  OpaqueShade,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 10, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 17, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 18, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 19, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 20, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 21, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .7071;                                  !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 23, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .7071;                                  !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 25, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .7071;                                  !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 6, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Component block 9, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Left, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .7071;                                  !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Middle, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .7071;                                  !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Pilar Hor Right, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .7071;                                  !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Shading Depan, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5;                                     !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Vertical 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Transmittance schedule for Emerald Garden Tipe 150 - Vertical 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  TypOperativeTempControlSch,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  0.0,                                    !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0.5;                                    !- Field 7

Schedule:Compact,
  Work efficiency,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Zone Comfort Control Type Sched,        !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete 1,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous 1,                 !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

RunPeriodControl:SpecialDays,
  Boxing Day,                             !- Name
  26 Dec,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  25 Dec,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Easter Monday,                          !- Name
  2nd Monday in April,                    !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Easter Sunday,                          !- Name
  1st Sunday in April,                    !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  New Years Day,                          !- Name
  1 Jan,                                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type


OutputControl:ReportingTolerances,
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OutputControl:Table:Style,
  CommaAndHTML,                           !- Column Separator
  JtoKWH;                                 !- Unit Conversion

Output:Constructions,
  Constructions;                          !- Details Type 1

Output:Diagnostics,
  DisplayAdvancedReportVariables;         !- Key 1

Output:SQLite,
  SimpleAndTabular,                       !- Option Type
  UseOutputControlTableStyle;             !- Unit Conversion for Tabular Data

Output:Table:SummaryReports,
  LEEDSummary,                            !- Report Name 1
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 2
  DemandEndUseComponentsSummary,          !- Report Name 3
  SensibleHeatGainSummary,                !- Report Name 4
  InputVerificationandResultsSummary,     !- Report Name 5
  AdaptiveComfortSummary,                 !- Report Name 6
  Standard62.1Summary;                    !- Report Name 7

Site:Location,
  JAKARTA-SOEKARNO-HA,                    !- Name
  -6.12,                                  !- Latitude {deg}
  106.65,                                 !- Longitude {deg}
  7,                                      !- Time Zone {hr}
  8;                                      !- Elevation {m}

SizingPeriod:DesignDay,
  Jakarta Soekarno Ha Ann Clg .4% Condns DB=>MWB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.531,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.947,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Jakarta Soekarno Ha Ann Clg .4% Condns DP=>MDB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  27,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.531,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.947,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Jakarta Soekarno Ha Ann Clg .4% Condns Enth=>MDB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  89200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.531,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.947,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Jakarta Soekarno Ha Ann Clg .4% Condns WB=>MDB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  27.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.531,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.947,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Jakarta Soekarno Ha Ann Htg 99.6% Condns DB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Jakarta Soekarno Ha Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  28.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  11.6,                                   !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Jakarta Soekarno Ha Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  18.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Jakarta Soekarno Ha Ann Hum_n 99.6% Condns DP=>MCDB 1, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  18.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode


!-   ===========  ALL OBJECTS IN CLASS: SHADINGPROPERTY:REFLECTANCE ===========

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 9 - Surface 1 (1),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 9 - Surface 2 (2),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 9 - Surface 3 (3),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 9 - Surface 4 (4),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 9 - Surface 5 (5),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 9 - Surface 6 (6),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 10 - Surface 1 (7),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 10 - Surface 2 (8),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 10 - Surface 4 (9),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 10 - Surface 6 (10),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 6 - Surface 1 (11),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 6 - Surface 2 (12),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 6 - Surface 3 (13),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 6 - Surface 4 (14),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 6 - Surface 5 (15),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 6 - Surface 6 (16),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 17 - Surface 3 (17),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 17 - Surface 4 (18),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 17 - Surface 5 (19),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 17 - Surface 6 (20),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 4 - Surface 1 (21),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 4 - Surface 2 (22),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 4 - Surface 3 (23),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 4 - Surface 4 (24),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 4 - Surface 5 (25),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 4 - Surface 6 (26),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 18 - Surface 3 (27),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 18 - Surface 4 (28),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 18 - Surface 5 (29),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 18 - Surface 6 (30),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Vertical 2 - Surface 1 (31),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Vertical 2 - Surface 2 (32),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Vertical 2 - Surface 4 (33),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Vertical 2 - Surface 6 (34),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Vertical 1 - Surface 1 (35),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Vertical 1 - Surface 2 (36),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Vertical 1 - Surface 4 (37),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Vertical 1 - Surface 6 (38),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 5 - Surface 1 (39),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 5 - Surface 2 (40),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 5 - Surface 3 (41),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 5 - Surface 5 (42),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 19 - Surface 3 (43),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 19 - Surface 4 (44),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 19 - Surface 5 (45),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 19 - Surface 6 (46),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 1 - Surface 1 (47),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 1 - Surface 2 (48),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 1 - Surface 3 (49),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 1 - Surface 5 (50),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 20 - Surface 3 (51),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 20 - Surface 4 (52),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 20 - Surface 5 (53),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 20 - Surface 6 (54),  !- Shading Surface Name
    0.4,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.4,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Middle - Surface 1 (55),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Middle - Surface 2 (56),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Middle - Surface 3 (57),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Middle - Surface 4 (58),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Middle - Surface 5 (59),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Middle - Surface 6 (60),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Right - Surface 1 (61),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Right - Surface 2 (62),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Right - Surface 3 (63),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Right - Surface 4 (64),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Right - Surface 5 (65),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Right - Surface 6 (66),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Left - Surface 1 (67),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Left - Surface 2 (68),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Left - Surface 3 (69),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Left - Surface 4 (70),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Left - Surface 5 (71),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Pilar Hor Left - Surface 6 (72),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 23 - Surface 1 (73),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 23 - Surface 2 (74),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 23 - Surface 3 (75),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 23 - Surface 4 (76),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 23 - Surface 5 (77),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 23 - Surface 6 (78),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 21 - Surface 1 (79),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 21 - Surface 2 (80),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 21 - Surface 3 (81),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 21 - Surface 4 (82),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 21 - Surface 5 (83),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 21 - Surface 6 (84),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 25 - Surface 1 (85),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 25 - Surface 2 (86),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 25 - Surface 3 (87),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 25 - Surface 4 (88),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 25 - Surface 5 (89),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Component block 25 - Surface 6 (90),  !- Shading Surface Name
    0.3,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.3,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Emerald Garden Tipe 150 - Shading Depan - Surface 1 (91),  !- Shading Surface Name
    0.7,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.7,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People 21091,            !- Name
    21091,                   !- Zone or ZoneList or Space or SpaceList Name
    10002,                   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.08,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 21091, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 21091, !- Clothing Insulation Schedule Name
    8060;                    !- Air Velocity Schedule Name

People,
    People 21101,            !- Name
    21101,                   !- Zone or ZoneList or Space or SpaceList Name
    2224,                    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.16,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 21101, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 21101, !- Clothing Insulation Schedule Name
    8060;                    !- Air Velocity Schedule Name

People,
    People 21130,            !- Name
    21130,                   !- Zone or ZoneList or Space or SpaceList Name
    2209,                    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.01,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 21130, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 21130, !- Clothing Insulation Schedule Name
    8060;                    !- Air Velocity Schedule Name

People,
    People 21137,            !- Name
    21137,                   !- Zone or ZoneList or Space or SpaceList Name
    2804,                    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.05,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 21137, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 21137, !- Clothing Insulation Schedule Name
    8060;                    !- Air Velocity Schedule Name

People,
    People 21168,            !- Name
    21168,                   !- Zone or ZoneList or Space or SpaceList Name
    10002,                   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.08,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 21168, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 21168, !- Clothing Insulation Schedule Name
    8060;                    !- Air Velocity Schedule Name

People,
    People 21179,            !- Name
    21179,                   !- Zone or ZoneList or Space or SpaceList Name
    10002,                   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.08,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 21179, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 21179, !- Clothing Insulation Schedule Name
    8060;                    !- Air Velocity Schedule Name

People,
    People 21203,            !- Name
    21203,                   !- Zone or ZoneList or Space or SpaceList Name
    2209,                    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.01,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 21203, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 21203, !- Clothing Insulation Schedule Name
    8060;                    !- Air Velocity Schedule Name

People,
    People 21210,            !- Name
    21210,                   !- Zone or ZoneList or Space or SpaceList Name
    2209,                    !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.01,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 21210, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 21210, !- Clothing Insulation Schedule Name
    8060;                    !- Air Velocity Schedule Name

People,
    People 21219,            !- Name
    21219,                   !- Zone or ZoneList or Space or SpaceList Name
    10002,                   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.02,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 21219, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 21219, !- Clothing Insulation Schedule Name
    8060;                    !- Air Velocity Schedule Name

People,
    People 21226,            !- Name
    21226,                   !- Zone or ZoneList or Space or SpaceList Name
    10002,                   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.08,                    !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 21226, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 21226, !- Clothing Insulation Schedule Name
    8060;                    !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    21091 General lighting,  !- Name
    21091,                   !- Zone or ZoneList or Space or SpaceList Name
    2215,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#21091#GeneralLights;  !- End-Use Subcategory

Lights,
    21101 General lighting,  !- Name
    21101,                   !- Zone or ZoneList or Space or SpaceList Name
    2225,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#21101#GeneralLights;  !- End-Use Subcategory

Lights,
    21121 General lighting,  !- Name
    21121,                   !- Zone or ZoneList or Space or SpaceList Name
    10000,                   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#21121#GeneralLights;  !- End-Use Subcategory

Lights,
    21130 General lighting,  !- Name
    21130,                   !- Zone or ZoneList or Space or SpaceList Name
    2210,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#21130#GeneralLights;  !- End-Use Subcategory

Lights,
    21137 General lighting,  !- Name
    21137,                   !- Zone or ZoneList or Space or SpaceList Name
    2235,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#21137#GeneralLights;  !- End-Use Subcategory

Lights,
    21168 General lighting,  !- Name
    21168,                   !- Zone or ZoneList or Space or SpaceList Name
    2215,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#21168#GeneralLights;  !- End-Use Subcategory

Lights,
    21179 General lighting,  !- Name
    21179,                   !- Zone or ZoneList or Space or SpaceList Name
    2215,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#21179#GeneralLights;  !- End-Use Subcategory

Lights,
    21189 General lighting,  !- Name
    21189,                   !- Zone or ZoneList or Space or SpaceList Name
    2235,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#21189#GeneralLights;  !- End-Use Subcategory

Lights,
    21203 General lighting,  !- Name
    21203,                   !- Zone or ZoneList or Space or SpaceList Name
    1,                       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    25,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#21203#GeneralLights;  !- End-Use Subcategory

Lights,
    21210 General lighting,  !- Name
    21210,                   !- Zone or ZoneList or Space or SpaceList Name
    2210,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#21210#GeneralLights;  !- End-Use Subcategory

Lights,
    21219 General lighting,  !- Name
    21219,                   !- Zone or ZoneList or Space or SpaceList Name
    2215,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#21219#GeneralLights;  !- End-Use Subcategory

Lights,
    21226 General lighting,  !- Name
    21226,                   !- Zone or ZoneList or Space or SpaceList Name
    2215,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#21226#GeneralLights;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    21091 Miscellaneous gain,!- Name
    Electricity,             !- Fuel Type
    21091,                   !- Zone or ZoneList or Space or SpaceList Name
    2216,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    21101 Miscellaneous gain,!- Name
    Electricity,             !- Fuel Type
    21101,                   !- Zone or ZoneList or Space or SpaceList Name
    2806,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

OtherEquipment,
    21179 Computing gain,    !- Name
    Electricity,             !- Fuel Type
    21179,                   !- Zone or ZoneList or Space or SpaceList Name
    2216,                    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5,                       !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    VENT,                    !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    1,                       !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No,                      !- Height Dependence of External Node Temperature
    SkylineLU,               !- Solver
    No,                      !- Allow Unsupported Zone Equipment
    No;                      !- Do Distribution Duct Sizing Calculation


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    21091,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21101,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21121,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20003,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21130,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21137,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21149,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21168,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21179,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21189,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21203,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21210,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21219,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21226,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21238,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Zone,
    21247,                   !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    21091_Ceiling_1_0_0,     !- Surface Name
    21091_Ceiling_1_0_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21091_Ceiling_1_1_0,     !- Surface Name
    21091_Ceiling_1_1_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21091_Partition_2_0_0,   !- Surface Name
    21091_Partition_2_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21091_Partition_3_0_0,   !- Surface Name
    21091_Partition_3_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21091_Wall_4_0_0,        !- Surface Name
    21091_Wall_4_0_0,        !- Leakage Component Name
    21091_Wall_4_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21091_Wall_4_0_0_0_0_2_Win,  !- Surface Name
    21091_Wall_4_0_0_0_0_2_Win,  !- Leakage Component Name
    21091_Wall_4_0_0_0_0_2_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21091_Wall_4_0_0_1_0_1_Win,  !- Surface Name
    21091_Wall_4_0_0_1_0_1_Win,  !- Leakage Component Name
    21091_Wall_4_0_0_1_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21091_Wall_4_0_0_2_0_0_Win,  !- Surface Name
    21091_Wall_4_0_0_2_0_0_Win,  !- Leakage Component Name
    21091_Wall_4_0_0_2_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21091_Wall_5_0_0,        !- Surface Name
    21091_Wall_5_0_0,        !- Leakage Component Name
    21091_Wall_5_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21091_Wall_6_0_0,        !- Surface Name
    21091_Wall_6_0_0,        !- Leakage Component Name
    21091_Wall_6_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21091_Partition_7_0_0,   !- Surface Name
    21091_Partition_7_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21091_Partition_7_0_0_0_0_0_Door,  !- Surface Name
    21091_Partition_7_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21091_Partition_8_0_0,   !- Surface Name
    21091_Partition_8_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21091_Partition_8_0_0_0_0_0_Door,  !- Surface Name
    21091_Partition_8_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_0_0,     !- Surface Name
    21101_Ceiling_1_0_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_1_0,     !- Surface Name
    21101_Ceiling_1_1_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_2_0,     !- Surface Name
    21101_Ceiling_1_2_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_2_1,     !- Surface Name
    21101_Ceiling_1_2_1,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_2_2,     !- Surface Name
    21101_Ceiling_1_2_2,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_2_3,     !- Surface Name
    21101_Ceiling_1_2_3,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_2_4,     !- Surface Name
    21101_Ceiling_1_2_4,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_2_5,     !- Surface Name
    21101_Ceiling_1_2_5,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_2_5_0_5_0_Hole,  !- Surface Name
    21101_Ceiling_1_2_5_0_5_0_Hole,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_3_1,     !- Surface Name
    21101_Ceiling_1_3_1,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_4_0,     !- Surface Name
    21101_Ceiling_1_4_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_5_0,     !- Surface Name
    21101_Ceiling_1_5_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_6_0,     !- Surface Name
    21101_Ceiling_1_6_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Ceiling_1_6_1,     !- Surface Name
    21101_Ceiling_1_6_1,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Roof_1_7_0,        !- Surface Name
    21101_Roof_1_7_0,        !- Leakage Component Name
    21101_Roof_1_7_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Roof_1_7_1,        !- Surface Name
    21101_Roof_1_7_1,        !- Leakage Component Name
    21101_Roof_1_7_1,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Wall_2_0_0,        !- Surface Name
    21101_Wall_2_0_0,        !- Leakage Component Name
    21101_Wall_2_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Wall_3_0_0,        !- Surface Name
    21101_Wall_3_0_0,        !- Leakage Component Name
    21101_Wall_3_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Wall_3_0_0_0_0_1_Win,  !- Surface Name
    21101_Wall_3_0_0_0_0_1_Win,  !- Leakage Component Name
    21101_Wall_3_0_0_0_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21101_Wall_3_0_0_1_0_0_Door,  !- Surface Name
    21101_Wall_3_0_0_1_0_0_Door,  !- Leakage Component Name
    21101_Wall_3_0_0_1_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21101_Wall_4_0_0,        !- Surface Name
    21101_Wall_4_0_0,        !- Leakage Component Name
    21101_Wall_4_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Wall_4_0_1,        !- Surface Name
    21101_Wall_4_0_1,        !- Leakage Component Name
    21101_Wall_4_0_1,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Wall_5_0_0,        !- Surface Name
    21101_Wall_5_0_0,        !- Leakage Component Name
    21101_Wall_5_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Wall_5_0_0_0_0_3_Win,  !- Surface Name
    21101_Wall_5_0_0_0_0_3_Win,  !- Leakage Component Name
    21101_Wall_5_0_0_0_0_3_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21101_Wall_5_0_0_1_0_2_Win,  !- Surface Name
    21101_Wall_5_0_0_1_0_2_Win,  !- Leakage Component Name
    21101_Wall_5_0_0_1_0_2_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21101_Wall_5_0_0_2_0_1_Win,  !- Surface Name
    21101_Wall_5_0_0_2_0_1_Win,  !- Leakage Component Name
    21101_Wall_5_0_0_2_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21101_Wall_5_0_0_3_0_0_Win,  !- Surface Name
    21101_Wall_5_0_0_3_0_0_Win,  !- Leakage Component Name
    21101_Wall_5_0_0_3_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21101_Wall_5_0_1,        !- Surface Name
    21101_Wall_5_0_1,        !- Leakage Component Name
    21101_Wall_5_0_1,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Partition_9_0_0,   !- Surface Name
    21101_Partition_9_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Partition_10_0_0,  !- Surface Name
    21101_Partition_10_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Wall_11_0_0,       !- Surface Name
    21101_Wall_11_0_0,       !- Leakage Component Name
    21101_Wall_11_0_0,       !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Partition_12_0_0,  !- Surface Name
    21101_Partition_12_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Partition_13_0_0,  !- Surface Name
    21101_Partition_13_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21137_Partition_2_0_0_0_0_0_Hole_10027,  !- Surface Name
    21101_Partition_13_0_0_0_0_0_Hole,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    21101_Partition_14_0_0,  !- Surface Name
    21101_Partition_14_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Wall_15_0_0,       !- Surface Name
    21101_Wall_15_0_0,       !- Leakage Component Name
    21101_Wall_15_0_0,       !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Wall_15_0_0_0_0_3_Win,  !- Surface Name
    21101_Wall_15_0_0_0_0_3_Win,  !- Leakage Component Name
    21101_Wall_15_0_0_0_0_3_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21101_Wall_15_0_0_1_0_2_Win,  !- Surface Name
    21101_Wall_15_0_0_1_0_2_Win,  !- Leakage Component Name
    21101_Wall_15_0_0_1_0_2_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21101_Wall_15_0_0_2_0_1_Win,  !- Surface Name
    21101_Wall_15_0_0_2_0_1_Win,  !- Leakage Component Name
    21101_Wall_15_0_0_2_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21101_Wall_15_0_0_3_0_0_Win,  !- Surface Name
    21101_Wall_15_0_0_3_0_0_Win,  !- Leakage Component Name
    21101_Wall_15_0_0_3_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20002,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21101_Partition_16_0_0,  !- Surface Name
    21101_Partition_16_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Partition_17_0_0,  !- Surface Name
    21101_Partition_17_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Partition_17_0_1,  !- Surface Name
    21101_Partition_17_0_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Partition_18_0_0,  !- Surface Name
    21101_Partition_18_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21101_Partition_18_0_0_0_0_0_Door,  !- Surface Name
    21101_Partition_18_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21101_Partition_18_0_1,  !- Surface Name
    21101_Partition_18_0_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21121_Ceiling_1_0_0,     !- Surface Name
    21121_Ceiling_1_0_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21121_Ceiling_1_0_1,     !- Surface Name
    21121_Ceiling_1_0_1,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21121_Ceiling_1_1_0,     !- Surface Name
    21121_Ceiling_1_1_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21121_Ceiling_1_2_0,     !- Surface Name
    21121_Ceiling_1_2_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21121_Ceiling_1_3_0,     !- Surface Name
    21121_Ceiling_1_3_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21121_Ceiling_1_4_0,     !- Surface Name
    21121_Ceiling_1_4_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21121_Wall_2_0_0,        !- Surface Name
    21121_Wall_2_0_0,        !- Leakage Component Name
    21121_Wall_2_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21121_Wall_6_1_0,        !- Surface Name
    21121_Wall_6_1_0,        !- Leakage Component Name
    21121_Wall_6_1_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21121_Wall_7_0_0,        !- Surface Name
    21121_Wall_7_0_0,        !- Leakage Component Name
    21121_Wall_7_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21121_Wall_7_1_0,        !- Surface Name
    21121_Wall_7_1_0,        !- Leakage Component Name
    21121_Wall_7_1_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21121_Wall_7_1_0_0_0_0_Door,  !- Surface Name
    21121_Wall_7_1_0_0_0_0_Door,  !- Leakage Component Name
    21121_Wall_7_1_0_0_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21121_Wall_7_1_1,        !- Surface Name
    21121_Wall_7_1_1,        !- Leakage Component Name
    21121_Wall_7_1_1,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21130_Ceiling_1_0_0,     !- Surface Name
    21130_Ceiling_1_0_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21130_Ceiling_1_1_0,     !- Surface Name
    21130_Ceiling_1_1_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21130_Wall_4_0_0,        !- Surface Name
    21130_Wall_4_0_0,        !- Leakage Component Name
    21130_Wall_4_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21137_Ceiling_1_0_0,     !- Surface Name
    21137_Ceiling_1_0_0,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21137_Ceiling_1_0_1,     !- Surface Name
    21137_Ceiling_1_0_1,     !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21137_Wall_4_0_0,        !- Surface Name
    21137_Wall_4_0_0,        !- Leakage Component Name
    21137_Wall_4_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21137_Wall_5_0_0,        !- Surface Name
    21137_Wall_5_0_0,        !- Leakage Component Name
    21137_Wall_5_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21137_Wall_5_2_0,        !- Surface Name
    21137_Wall_5_2_0,        !- Leakage Component Name
    21137_Wall_5_2_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21137_Wall_5_2_1,        !- Surface Name
    21137_Wall_5_2_1,        !- Leakage Component Name
    21137_Wall_5_2_1,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21137_Wall_5_2_1_0_1_3_Win,  !- Surface Name
    21137_Wall_5_2_1_0_1_3_Win,  !- Leakage Component Name
    21137_Wall_5_2_1_0_1_3_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21137_Wall_5_2_1_1_1_2_Win,  !- Surface Name
    21137_Wall_5_2_1_1_1_2_Win,  !- Leakage Component Name
    21137_Wall_5_2_1_1_1_2_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21137_Wall_5_2_1_2_1_1_Win,  !- Surface Name
    21137_Wall_5_2_1_2_1_1_Win,  !- Leakage Component Name
    21137_Wall_5_2_1_2_1_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21137_Wall_5_2_1_3_1_0_Win,  !- Surface Name
    21137_Wall_5_2_1_3_1_0_Win,  !- Leakage Component Name
    21137_Wall_5_2_1_3_1_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21137_Wall_6_0_0,        !- Surface Name
    21137_Wall_6_0_0,        !- Leakage Component Name
    21137_Wall_6_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21137_Wall_6_0_0_0_0_0_Door,  !- Surface Name
    21137_Wall_6_0_0_0_0_0_Door,  !- Leakage Component Name
    21137_Wall_6_0_0_0_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21149_Roof_0_0_0,        !- Surface Name
    21149_Roof_0_0_0,        !- Leakage Component Name
    21149_Roof_0_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Floor_1_0_0,       !- Surface Name
    21149_Floor_1_0_0,       !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Floor_1_0_1,       !- Surface Name
    21149_Floor_1_0_1,       !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Floor_1_0_2,       !- Surface Name
    21149_Floor_1_0_2,       !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Floor_1_1_0,       !- Surface Name
    21149_Floor_1_1_0,       !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Floor_1_2_0,       !- Surface Name
    21149_Floor_1_2_0,       !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Floor_1_2_1,       !- Surface Name
    21149_Floor_1_2_1,       !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Floor_1_2_2,       !- Surface Name
    21149_Floor_1_2_2,       !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Floor_1_3_0,       !- Surface Name
    21149_Floor_1_3_0,       !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Floor_1_4_0,       !- Surface Name
    21149_Floor_1_4_0,       !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Floor_1_4_1,       !- Surface Name
    21149_Floor_1_4_1,       !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Floor_1_5_0,       !- Surface Name
    21149_Floor_1_5_0,       !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Floor_1_6_0,       !- Surface Name
    21149_Floor_1_6_0,       !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_ExtFloor_1_7_0,    !- Surface Name
    21149_ExtFloor_1_7_0,    !- Leakage Component Name
    21149_ExtFloor_1_7_0,    !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_ExtFloor_1_7_1,    !- Surface Name
    21149_ExtFloor_1_7_1,    !- Leakage Component Name
    21149_ExtFloor_1_7_1,    !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_ExtFloor_1_7_2,    !- Surface Name
    21149_ExtFloor_1_7_2,    !- Leakage Component Name
    21149_ExtFloor_1_7_2,    !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_ExtFloor_1_7_3,    !- Surface Name
    21149_ExtFloor_1_7_3,    !- Leakage Component Name
    21149_ExtFloor_1_7_3,    !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Wall_2_0_0,        !- Surface Name
    21149_Wall_2_0_0,        !- Leakage Component Name
    21149_Wall_2_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Wall_2_0_0_0_0_0_Hole,  !- Surface Name
    21149_Wall_2_0_0_0_0_0_Hole,  !- Leakage Component Name
    21149_Wall_2_0_0_0_0_0_Hole,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    21149_Wall_2_0_0_11_0_0_Hole,  !- Surface Name
    21149_Wall_2_0_0_11_0_0_Hole,  !- Leakage Component Name
    21149_Wall_2_0_0_11_0_0_Hole,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    21149_Wall_2_0_0_19_0_0_Hole,  !- Surface Name
    21149_Wall_2_0_0_19_0_0_Hole,  !- Leakage Component Name
    21149_Wall_2_0_0_19_0_0_Hole,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    21149_Wall_2_0_0_25_0_0_Hole,  !- Surface Name
    21149_Wall_2_0_0_25_0_0_Hole,  !- Leakage Component Name
    21149_Wall_2_0_0_25_0_0_Hole,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    21149_Roof_3_0_0,        !- Surface Name
    21149_Roof_3_0_0,        !- Leakage Component Name
    21149_Roof_3_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Wall_4_0_0,        !- Surface Name
    21149_Wall_4_0_0,        !- Leakage Component Name
    21149_Wall_4_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21149_Wall_4_0_0_9_0_0_Hole,  !- Surface Name
    21149_Wall_4_0_0_9_0_0_Hole,  !- Leakage Component Name
    21149_Wall_4_0_0_9_0_0_Hole,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    21149_Wall_4_0_0_14_0_0_Hole,  !- Surface Name
    21149_Wall_4_0_0_14_0_0_Hole,  !- Leakage Component Name
    21149_Wall_4_0_0_14_0_0_Hole,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    21149_Wall_4_0_0_25_0_0_Hole,  !- Surface Name
    21149_Wall_4_0_0_25_0_0_Hole,  !- Leakage Component Name
    21149_Wall_4_0_0_25_0_0_Hole,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant;                !- Ventilation Control Mode

AirflowNetwork:MultiZone:Surface,
    21168_ExtFloor_0_1_0,    !- Surface Name
    21168_ExtFloor_0_1_0,    !- Leakage Component Name
    21168_ExtFloor_0_1_0,    !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_ExtFloor_0_2_0,    !- Surface Name
    21168_ExtFloor_0_2_0,    !- Leakage Component Name
    21168_ExtFloor_0_2_0,    !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_ExtFloor_0_3_0,    !- Surface Name
    21168_ExtFloor_0_3_0,    !- Leakage Component Name
    21168_ExtFloor_0_3_0,    !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_ExtFloor_0_4_0,    !- Surface Name
    21168_ExtFloor_0_4_0,    !- Leakage Component Name
    21168_ExtFloor_0_4_0,    !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_ExtFloor_0_4_1,    !- Surface Name
    21168_ExtFloor_0_4_1,    !- Leakage Component Name
    21168_ExtFloor_0_4_1,    !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_ExtFloor_0_4_2,    !- Surface Name
    21168_ExtFloor_0_4_2,    !- Leakage Component Name
    21168_ExtFloor_0_4_2,    !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Roof_1_1_0,        !- Surface Name
    21168_Roof_1_1_0,        !- Leakage Component Name
    21168_Roof_1_1_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Partition_2_0_0,   !- Surface Name
    21168_Partition_2_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Partition_3_0_0,   !- Surface Name
    21168_Partition_3_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Partition_3_0_0_0_0_0_Door,  !- Surface Name
    21168_Partition_3_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21168_Partition_4_0_0,   !- Surface Name
    21168_Partition_4_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Partition_5_0_0,   !- Surface Name
    21168_Partition_5_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_6_0_0,        !- Surface Name
    21168_Wall_6_0_0,        !- Leakage Component Name
    21168_Wall_6_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_6_1_0,        !- Surface Name
    21168_Wall_6_1_0,        !- Leakage Component Name
    21168_Wall_6_1_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_6_2_0,        !- Surface Name
    21168_Wall_6_2_0,        !- Leakage Component Name
    21168_Wall_6_2_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_6_2_0_0_0_1_Win,  !- Surface Name
    21168_Wall_6_2_0_0_0_1_Win,  !- Leakage Component Name
    21168_Wall_6_2_0_0_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21168_Wall_6_2_0_1_0_0_Win,  !- Surface Name
    21168_Wall_6_2_0_1_0_0_Win,  !- Leakage Component Name
    21168_Wall_6_2_0_1_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21168_Wall_6_2_1,        !- Surface Name
    21168_Wall_6_2_1,        !- Leakage Component Name
    21168_Wall_6_2_1,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_7_0_0,        !- Surface Name
    21168_Wall_7_0_0,        !- Leakage Component Name
    21168_Wall_7_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_7_1_0,        !- Surface Name
    21168_Wall_7_1_0,        !- Leakage Component Name
    21168_Wall_7_1_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_7_4_0,        !- Surface Name
    21168_Wall_7_4_0,        !- Leakage Component Name
    21168_Wall_7_4_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_7_4_0_0_0_6_Win,  !- Surface Name
    21168_Wall_7_4_0_0_0_6_Win,  !- Leakage Component Name
    21168_Wall_7_4_0_0_0_6_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21168_Wall_7_4_0_1_0_5_Win,  !- Surface Name
    21168_Wall_7_4_0_1_0_5_Win,  !- Leakage Component Name
    21168_Wall_7_4_0_1_0_5_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21168_Wall_7_4_0_2_0_4_Win,  !- Surface Name
    21168_Wall_7_4_0_2_0_4_Win,  !- Leakage Component Name
    21168_Wall_7_4_0_2_0_4_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21168_Wall_7_4_0_3_0_3_Win,  !- Surface Name
    21168_Wall_7_4_0_3_0_3_Win,  !- Leakage Component Name
    21168_Wall_7_4_0_3_0_3_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21168_Wall_7_4_0_4_0_2_Win,  !- Surface Name
    21168_Wall_7_4_0_4_0_2_Win,  !- Leakage Component Name
    21168_Wall_7_4_0_4_0_2_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21168_Wall_7_4_0_5_0_1_Win,  !- Surface Name
    21168_Wall_7_4_0_5_0_1_Win,  !- Leakage Component Name
    21168_Wall_7_4_0_5_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21168_Wall_7_4_0_6_0_0_Win,  !- Surface Name
    21168_Wall_7_4_0_6_0_0_Win,  !- Leakage Component Name
    21168_Wall_7_4_0_6_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21168_Wall_7_4_1,        !- Surface Name
    21168_Wall_7_4_1,        !- Leakage Component Name
    21168_Wall_7_4_1,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_7_4_3,        !- Surface Name
    21168_Wall_7_4_3,        !- Leakage Component Name
    21168_Wall_7_4_3,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_7_4_4,        !- Surface Name
    21168_Wall_7_4_4,        !- Leakage Component Name
    21168_Wall_7_4_4,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_8_0_0,        !- Surface Name
    21168_Wall_8_0_0,        !- Leakage Component Name
    21168_Wall_8_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_8_1_0,        !- Surface Name
    21168_Wall_8_1_0,        !- Leakage Component Name
    21168_Wall_8_1_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_8_2_0,        !- Surface Name
    21168_Wall_8_2_0,        !- Leakage Component Name
    21168_Wall_8_2_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Wall_8_2_0_0_0_1_Win,  !- Surface Name
    21168_Wall_8_2_0_0_0_1_Win,  !- Leakage Component Name
    21168_Wall_8_2_0_0_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21168_Wall_8_2_0_1_0_0_Win,  !- Surface Name
    21168_Wall_8_2_0_1_0_0_Win,  !- Leakage Component Name
    21168_Wall_8_2_0_1_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21168_Wall_8_2_1,        !- Surface Name
    21168_Wall_8_2_1,        !- Leakage Component Name
    21168_Wall_8_2_1,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21168_Partition_9_0_0,   !- Surface Name
    21168_Partition_9_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21179_ExtFloor_0_2_0,    !- Surface Name
    21179_ExtFloor_0_2_0,    !- Leakage Component Name
    21179_ExtFloor_0_2_0,    !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21179_Wall_2_0_0,        !- Surface Name
    21179_Wall_2_0_0,        !- Leakage Component Name
    21179_Wall_2_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21179_Partition_3_0_0,   !- Surface Name
    21179_Partition_3_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21179_Partition_4_0_0,   !- Surface Name
    21179_Partition_4_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21179_Partition_5_0_0,   !- Surface Name
    21179_Partition_5_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21179_Partition_5_0_0_0_0_0_Door,  !- Surface Name
    21179_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21179_Wall_8_1_0,        !- Surface Name
    21179_Wall_8_1_0,        !- Leakage Component Name
    21179_Wall_8_1_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21179_Wall_8_3_0,        !- Surface Name
    21179_Wall_8_3_0,        !- Leakage Component Name
    21179_Wall_8_3_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21179_Wall_8_4_0,        !- Surface Name
    21179_Wall_8_4_0,        !- Leakage Component Name
    21179_Wall_8_4_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21179_Wall_8_4_0_0_0_3_Win,  !- Surface Name
    21179_Wall_8_4_0_0_0_3_Win,  !- Leakage Component Name
    21179_Wall_8_4_0_0_0_3_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21179_Wall_8_4_0_1_0_2_Win,  !- Surface Name
    21179_Wall_8_4_0_1_0_2_Win,  !- Leakage Component Name
    21179_Wall_8_4_0_1_0_2_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21179_Wall_8_4_0_2_0_1_Win,  !- Surface Name
    21179_Wall_8_4_0_2_0_1_Win,  !- Leakage Component Name
    21179_Wall_8_4_0_2_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21179_Wall_8_4_0_3_0_0_Win,  !- Surface Name
    21179_Wall_8_4_0_3_0_0_Win,  !- Leakage Component Name
    21179_Wall_8_4_0_3_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21179_Wall_8_4_1,        !- Surface Name
    21179_Wall_8_4_1,        !- Leakage Component Name
    21179_Wall_8_4_1,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21189_Partition_4_0_0,   !- Surface Name
    21189_Partition_4_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21203_Partition_4_0_0_0_0_0_Door_10068,  !- Surface Name
    21189_Partition_4_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21189_Partition_5_0_0,   !- Surface Name
    21189_Partition_5_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21189_Partition_6_0_0,   !- Surface Name
    21189_Partition_6_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21189_Partition_7_0_0,   !- Surface Name
    21189_Partition_7_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21189_Partition_8_0_0,   !- Surface Name
    21189_Partition_8_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21189_Wall_8_1_0,        !- Surface Name
    21189_Wall_8_1_0,        !- Leakage Component Name
    21189_Wall_8_1_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21189_Wall_8_1_0_0_0_3_Win,  !- Surface Name
    21189_Wall_8_1_0_0_0_3_Win,  !- Leakage Component Name
    21189_Wall_8_1_0_0_0_3_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21189_Wall_8_1_0_1_0_2_Win,  !- Surface Name
    21189_Wall_8_1_0_1_0_2_Win,  !- Leakage Component Name
    21189_Wall_8_1_0_1_0_2_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21189_Wall_8_1_0_2_0_1_Win,  !- Surface Name
    21189_Wall_8_1_0_2_0_1_Win,  !- Leakage Component Name
    21189_Wall_8_1_0_2_0_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21189_Wall_8_1_0_3_0_0_Win,  !- Surface Name
    21189_Wall_8_1_0_3_0_0_Win,  !- Leakage Component Name
    21189_Wall_8_1_0_3_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20004,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21189_Wall_9_0_0,        !- Surface Name
    21189_Wall_9_0_0,        !- Leakage Component Name
    21189_Wall_9_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21189_Partition_10_0_0,  !- Surface Name
    21189_Partition_10_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21189_Partition_11_0_0,  !- Surface Name
    21189_Partition_11_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21226_Partition_3_0_0_0_0_0_Door_10075,  !- Surface Name
    21189_Partition_11_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21203_Wall_2_0_0,        !- Surface Name
    21203_Wall_2_0_0,        !- Leakage Component Name
    21203_Wall_2_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21203_Partition_3_0_0,   !- Surface Name
    21203_Partition_3_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21210_Partition_2_0_0,   !- Surface Name
    21210_Partition_2_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21210_Wall_3_0_0,        !- Surface Name
    21210_Wall_3_0_0,        !- Leakage Component Name
    21210_Wall_3_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21210_Wall_3_0_0_0_0_0_Door,  !- Surface Name
    21210_Wall_3_0_0_0_0_0_Door,  !- Leakage Component Name
    21210_Wall_3_0_0_0_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21210_Partition_4_0_0,   !- Surface Name
    21210_Partition_4_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21210_Wall_4_1_0,        !- Surface Name
    21210_Wall_4_1_0,        !- Leakage Component Name
    21210_Wall_4_1_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21219_Wall_2_0_0,        !- Surface Name
    21219_Wall_2_0_0,        !- Leakage Component Name
    21219_Wall_2_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21219_Wall_3_0_0,        !- Surface Name
    21219_Wall_3_0_0,        !- Leakage Component Name
    21219_Wall_3_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21219_Wall_3_0_0_0_0_0_Door,  !- Surface Name
    21219_Wall_3_0_0_0_0_0_Door,  !- Leakage Component Name
    21219_Wall_3_0_0_0_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21226_ExtFloor_0_2_0,    !- Surface Name
    21226_ExtFloor_0_2_0,    !- Leakage Component Name
    21226_ExtFloor_0_2_0,    !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21226_Wall_5_0_0,        !- Surface Name
    21226_Wall_5_0_0,        !- Leakage Component Name
    21226_Wall_5_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21226_Wall_6_1_0,        !- Surface Name
    21226_Wall_6_1_0,        !- Leakage Component Name
    21226_Wall_6_1_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21226_Wall_6_3_0,        !- Surface Name
    21226_Wall_6_3_0,        !- Leakage Component Name
    21226_Wall_6_3_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21226_Wall_6_4_0,        !- Surface Name
    21226_Wall_6_4_0,        !- Leakage Component Name
    21226_Wall_6_4_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21226_Wall_6_4_1,        !- Surface Name
    21226_Wall_6_4_1,        !- Leakage Component Name
    21226_Wall_6_4_1,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21226_Wall_6_4_1_0_1_3_Win,  !- Surface Name
    21226_Wall_6_4_1_0_1_3_Win,  !- Leakage Component Name
    21226_Wall_6_4_1_0_1_3_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21226_Wall_6_4_1_1_1_2_Win,  !- Surface Name
    21226_Wall_6_4_1_1_1_2_Win,  !- Leakage Component Name
    21226_Wall_6_4_1_1_1_2_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21226_Wall_6_4_1_2_1_1_Win,  !- Surface Name
    21226_Wall_6_4_1_2_1_1_Win,  !- Leakage Component Name
    21226_Wall_6_4_1_2_1_1_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21226_Wall_6_4_1_3_1_0_Win,  !- Surface Name
    21226_Wall_6_4_1_3_1_0_Win,  !- Leakage Component Name
    21226_Wall_6_4_1_3_1_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.05,                    !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    15,                      !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    1097;                    !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    21238_Roof_0_0_0,        !- Surface Name
    21238_Roof_0_0_0,        !- Leakage Component Name
    21238_Roof_0_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21238_Wall_2_0_0,        !- Surface Name
    21238_Wall_2_0_0,        !- Leakage Component Name
    21238_Wall_2_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21238_Partition_3_0_0,   !- Surface Name
    21238_Partition_3_0_0,   !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21238_Wall_4_0_0,        !- Surface Name
    21238_Wall_4_0_0,        !- Leakage Component Name
    21238_Wall_4_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21247_Roof_0_1_0,        !- Surface Name
    21247_Roof_0_1_0,        !- Leakage Component Name
    21247_Roof_0_1_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21247_Wall_1_1_0,        !- Surface Name
    21247_Wall_1_1_0,        !- Leakage Component Name
    21247_Wall_1_1_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    21247_Wall_4_0_0,        !- Surface Name
    21247_Wall_4_0_0,        !- Leakage Component Name
    21247_Wall_4_0_0,        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:REFERENCECRACKCONDITIONS ===========

AirflowNetwork:MultiZone:ReferenceCrackConditions,
    Reference Crack Conditions,  !- Name
    20,                      !- Reference Temperature {C}
    101320,                  !- Reference Barometric Pressure {Pa}
    0.005;                   !- Reference Humidity Ratio {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE:CRACK ===========

AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,            !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.66,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21091_Ceiling_1_0_0,     !- Name
    0.0100952,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21091_Ceiling_1_1_0,     !- Name
    0.0019595,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21091_Partition_2_0_0,   !- Name
    0.0076971,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21091_Partition_3_0_0,   !- Name
    0.0016572,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21091_Wall_4_0_0,        !- Name
    0.0008659,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21091_Wall_5_0_0,        !- Name
    0.0010956,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21091_Wall_6_0_0,        !- Name
    0.0014626,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21091_Partition_7_0_0,   !- Name
    0.016202,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21091_Partition_8_0_0,   !- Name
    0.0052317,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Ceiling_1_0_0,     !- Name
    0.0021464,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Ceiling_1_1_0,     !- Name
    0.000319,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Ceiling_1_2_0,     !- Name
    0.0032584,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Ceiling_1_2_1,     !- Name
    0.0028913,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Ceiling_1_2_2,     !- Name
    0.0001028,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Ceiling_1_2_3,     !- Name
    0.0001278,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Ceiling_1_2_4,     !- Name
    0.0037709,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Ceiling_1_2_5,     !- Name
    0.000018,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Ceiling_1_3_1,     !- Name
    0.0007692,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Ceiling_1_4_0,     !- Name
    0.0015979,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Ceiling_1_5_0,     !- Name
    0.0004256,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Ceiling_1_6_0,     !- Name
    0.00189,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Ceiling_1_6_1,     !- Name
    0.0054581,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Roof_1_7_0,        !- Name
    0.0003452,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Roof_1_7_1,        !- Name
    0.0001786,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Wall_2_0_0,        !- Name
    0.0010142,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Wall_3_0_0,        !- Name
    0.0007638,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Wall_4_0_0,        !- Name
    0.0004051,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Wall_4_0_1,        !- Name
    0.0000531,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Wall_5_0_0,        !- Name
    0.0010471,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Wall_5_0_1,        !- Name
    0.0000552,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Partition_9_0_0,   !- Name
    0.0151423,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Partition_10_0_0,  !- Name
    0.0219181,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Wall_11_0_0,       !- Name
    0.0007235,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Partition_12_0_0,  !- Name
    0.0306578,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Partition_13_0_0,  !- Name
    0.0000946,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Partition_14_0_0,  !- Name
    0.0016572,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Wall_15_0_0,       !- Name
    0.0009026,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Partition_16_0_0,  !- Name
    0.0008286,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Partition_17_0_0,  !- Name
    0.0428563,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Partition_17_0_1,  !- Name
    0.0008286,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Partition_18_0_0,  !- Name
    0.0249429,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21101_Partition_18_0_1,  !- Name
    0.0008286,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21121_Ceiling_1_0_0,     !- Name
    0.0043293,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21121_Ceiling_1_0_1,     !- Name
    0.0034341,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21121_Ceiling_1_1_0,     !- Name
    0.0008517,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21121_Ceiling_1_2_0,     !- Name
    0.0023338,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21121_Ceiling_1_3_0,     !- Name
    0.0006063,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21121_Ceiling_1_4_0,     !- Name
    0.00165,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21121_Wall_2_0_0,        !- Name
    0.0019871,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21121_Wall_6_1_0,        !- Name
    0.0005064,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21121_Wall_7_0_0,        !- Name
    0.000042,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21121_Wall_7_1_0,        !- Name
    0.0000615,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21121_Wall_7_1_1,        !- Name
    0.0003115,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21130_Ceiling_1_0_0,     !- Name
    0.0001871,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21130_Ceiling_1_1_0,     !- Name
    0.0022601,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21130_Wall_4_0_0,        !- Name
    0.0005047,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21137_Ceiling_1_0_0,     !- Name
    0.000216,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21137_Ceiling_1_0_1,     !- Name
    0.0087349,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21137_Wall_4_0_0,        !- Name
    0.0011667,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21137_Wall_5_0_0,        !- Name
    0.0000431,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21137_Wall_5_2_0,        !- Name
    0.0003112,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21137_Wall_5_2_1,        !- Name
    0.0003303,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21137_Wall_6_0_0,        !- Name
    0.000223,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Roof_0_0_0,        !- Name
    0.0051959,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Floor_1_0_0,       !- Name
    0.0001232,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Floor_1_0_1,       !- Name
    0.0077117,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Floor_1_0_2,       !- Name
    0.0030388,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Floor_1_1_0,       !- Name
    0.0091545,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Floor_1_2_0,       !- Name
    0.0028897,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Floor_1_2_1,       !- Name
    0.0047989,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Floor_1_2_2,       !- Name
    0.0090348,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Floor_1_3_0,       !- Name
    0.0023338,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Floor_1_4_0,       !- Name
    0.0005548,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Floor_1_4_1,       !- Name
    0.0010331,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Floor_1_5_0,       !- Name
    0.0035144,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Floor_1_6_0,       !- Name
    0.0091829,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_ExtFloor_1_7_0,    !- Name
    0.0018684,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_ExtFloor_1_7_1,    !- Name
    0.0018684,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_ExtFloor_1_7_2,    !- Name
    0.0026904,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_ExtFloor_1_7_3,    !- Name
    0.0119591,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Wall_2_0_0,        !- Name
    0.0012809,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Roof_3_0_0,        !- Name
    0.0051959,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21149_Wall_4_0_0,        !- Name
    0.0012828,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_ExtFloor_0_1_0,    !- Name
    0.0001701,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_ExtFloor_0_2_0,    !- Name
    0.0012686,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_ExtFloor_0_3_0,    !- Name
    0.0002302,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_ExtFloor_0_4_0,    !- Name
    0.0015474,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_ExtFloor_0_4_1,    !- Name
    0.0001876,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_ExtFloor_0_4_2,    !- Name
    0.0039285,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Roof_1_1_0,        !- Name
    0.0000948,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Partition_2_0_0,   !- Name
    0.0266108,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Partition_3_0_0,   !- Name
    0.0334335,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Partition_4_0_0,   !- Name
    0.0266108,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Partition_5_0_0,   !- Name
    0.0016538,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_6_0_0,        !- Name
    0.0000171,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_6_1_0,        !- Name
    0.000017,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_6_2_0,        !- Name
    0.0001384,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_6_2_1,        !- Name
    0.0000994,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_7_0_0,        !- Name
    0.0000552,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_7_1_0,        !- Name
    0.0000549,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_7_4_0,        !- Name
    0.0001874,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_7_4_1,        !- Name
    0.0000294,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_7_4_3,        !- Name
    0.0002193,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_7_4_4,        !- Name
    0.0000588,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_8_0_0,        !- Name
    0.0000171,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_8_1_0,        !- Name
    0.000017,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_8_2_0,        !- Name
    0.0001381,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Wall_8_2_1,        !- Name
    0.0000994,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21168_Partition_9_0_0,   !- Name
    0.0016538,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21179_ExtFloor_0_2_0,    !- Name
    0.000153,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21179_Wall_2_0_0,        !- Name
    0.0011589,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21179_Partition_3_0_0,   !- Name
    0.021769,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21179_Partition_4_0_0,   !- Name
    0.0121336,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21179_Partition_5_0_0,   !- Name
    0.0046115,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21179_Wall_8_1_0,        !- Name
    0.0000377,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21179_Wall_8_3_0,        !- Name
    0.0000429,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21179_Wall_8_4_0,        !- Name
    0.0003772,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21179_Wall_8_4_1,        !- Name
    0.000265,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21189_Partition_4_0_0,   !- Name
    0.0093872,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21189_Partition_5_0_0,   !- Name
    0.0088259,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21189_Partition_6_0_0,   !- Name
    0.0076125,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21189_Partition_7_0_0,   !- Name
    0.0016538,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21189_Partition_8_0_0,   !- Name
    0.0342438,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21189_Wall_8_1_0,        !- Name
    0.0010714,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21189_Wall_9_0_0,        !- Name
    0.0007313,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21189_Partition_10_0_0,  !- Name
    0.0339019,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21189_Partition_11_0_0,  !- Name
    0.0046009,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21203_Wall_2_0_0,        !- Name
    0.0004851,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21203_Partition_3_0_0,   !- Name
    0.0217685,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21210_Partition_2_0_0,   !- Name
    0.0201501,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21210_Wall_3_0_0,        !- Name
    0.0001627,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21210_Partition_4_0_0,   !- Name
    0.0039054,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21210_Wall_4_1_0,        !- Name
    0.0002585,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21219_Wall_2_0_0,        !- Name
    0.0006717,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21219_Wall_3_0_0,        !- Name
    0.000576,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21226_ExtFloor_0_2_0,    !- Name
    0.000153,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    1,                       !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21226_Wall_5_0_0,        !- Name
    0.0011668,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21226_Wall_6_1_0,        !- Name
    0.0000377,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21226_Wall_6_3_0,        !- Name
    0.0000429,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21226_Wall_6_4_0,        !- Name
    0.000265,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21226_Wall_6_4_1,        !- Name
    0.0003764,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21238_Roof_0_0_0,        !- Name
    0.0014161,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21238_Wall_2_0_0,        !- Name
    0.0002332,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21238_Partition_3_0_0,   !- Name
    0.0107591,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.75,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21238_Wall_4_0_0,        !- Name
    0.0006464,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21247_Roof_0_1_0,        !- Name
    0.0012282,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21247_Wall_1_1_0,        !- Name
    0.0000197,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

AirflowNetwork:MultiZone:Surface:Crack,
    21247_Wall_4_0_0,        !- Name
    0.0001407,               !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.7,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

AirflowNetwork:MultiZone:Component:DetailedOpening,
    21091_Wall_4_0_0_0_0_2_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    21091_Wall_4_0_0_1_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    21091_Wall_4_0_0_2_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    21091_Partition_7_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21091_Partition_8_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21101_Wall_3_0_0_0_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21101_Wall_3_0_0_1_0_0_Door,  !- Name
    0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21101_Wall_5_0_0_0_0_3_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21101_Wall_5_0_0_1_0_2_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21101_Wall_5_0_0_2_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21101_Wall_5_0_0_3_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21101_Partition_13_0_0_0_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21101_Wall_15_0_0_0_0_3_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21101_Wall_15_0_0_1_0_2_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21101_Wall_15_0_0_2_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21101_Wall_15_0_0_3_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21101_Partition_18_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21121_Wall_7_1_0_0_0_0_Door,  !- Name
    0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21137_Wall_5_2_1_0_1_3_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21137_Wall_5_2_1_1_1_2_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21137_Wall_5_2_1_2_1_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21137_Wall_5_2_1_3_1_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21137_Wall_6_0_0_0_0_0_Door,  !- Name
    0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21149_Wall_2_0_0_0_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21149_Wall_2_0_0_11_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21149_Wall_2_0_0_19_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21149_Wall_2_0_0_25_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21149_Wall_4_0_0_9_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21149_Wall_4_0_0_14_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21149_Wall_4_0_0_25_0_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    1.0,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21168_Partition_3_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

AirflowNetwork:MultiZone:Component:DetailedOpening,
    21168_Wall_6_2_0_0_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21168_Wall_6_2_0_1_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21168_Wall_7_4_0_0_0_6_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21168_Wall_7_4_0_1_0_5_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21168_Wall_7_4_0_2_0_4_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21168_Wall_7_4_0_3_0_3_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21168_Wall_7_4_0_4_0_2_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21168_Wall_7_4_0_5_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21168_Wall_7_4_0_6_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21168_Wall_8_2_0_0_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21168_Wall_8_2_0_1_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21179_Partition_5_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21179_Wall_8_4_0_0_0_3_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21179_Wall_8_4_0_1_0_2_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21179_Wall_8_4_0_2_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
