    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21179_Wall_8_4_0_3_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21189_Partition_4_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21189_Wall_8_1_0_0_0_3_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21189_Wall_8_1_0_1_0_2_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21189_Wall_8_1_0_2_0_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21189_Wall_8_1_0_3_0_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21189_Partition_11_0_0_0_0_0_Door,  !- Name
    0.02,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.6,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21210_Wall_3_0_0_0_0_0_Door,  !- Name
    0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21219_Wall_3_0_0_0_0_0_Door,  !- Name
    0.0014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.025,                   !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21226_Wall_6_4_1_0_1_3_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21226_Wall_6_4_1_1_1_2_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21226_Wall_6_4_1_2_1_1_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}


AirflowNetwork:MultiZone:Component:DetailedOpening,
    21226_Wall_6_4_1_3_1_0_Win,  !- Name
    0.00014,                 !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 1 {dimensionless}
    0.8,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.2,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.8;                     !- Start Height Factor for Opening Factor 2 {dimensionless}



!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:HORIZONTALOPENING ===========

AirflowNetwork:MultiZone:Component:HorizontalOpening,
    21101_Ceiling_1_2_5_0_5_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    90.0,                    !- Sloping Plane Angle {deg}
    0.65;                    !- Discharge Coefficient {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:EXTERNALNODE ===========

AirflowNetwork:MultiZone:ExternalNode,
    21091_Wall_4_0_0,        !- Name
    2.46,                    !- External Node Height {m}
    21091_Wall_4_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21091_Wall_4_0_0_0_0_2_Win,  !- Name
    1.68,                    !- External Node Height {m}
    21091_Wall_4_0_0_0_0_2_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21091_Wall_4_0_0_1_0_1_Win,  !- Name
    1.68,                    !- External Node Height {m}
    21091_Wall_4_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21091_Wall_4_0_0_2_0_0_Win,  !- Name
    1.68,                    !- External Node Height {m}
    21091_Wall_4_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21091_Wall_5_0_0,        !- Name
    2.46,                    !- External Node Height {m}
    21091_Wall_5_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21091_Wall_6_0_0,        !- Name
    2.46,                    !- External Node Height {m}
    21091_Wall_6_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Roof_1_7_0,        !- Name
    4.91,                    !- External Node Height {m}
    21101_Roof_1_7_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Roof_1_7_1,        !- Name
    4.91,                    !- External Node Height {m}
    21101_Roof_1_7_1;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_2_0_0,        !- Name
    2.46,                    !- External Node Height {m}
    21101_Wall_2_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_3_0_0,        !- Name
    2.46,                    !- External Node Height {m}
    21101_Wall_3_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_3_0_0_0_0_1_Win,  !- Name
    2.2,                     !- External Node Height {m}
    21101_Wall_3_0_0_0_0_1_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_3_0_0_1_0_0_Door,  !- Name
    1.6,                     !- External Node Height {m}
    21101_Wall_3_0_0_1_0_0_Door;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_4_0_0,        !- Name
    2.46,                    !- External Node Height {m}
    21101_Wall_4_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_4_0_1,        !- Name
    2.46,                    !- External Node Height {m}
    21101_Wall_4_0_1;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_5_0_0,        !- Name
    2.46,                    !- External Node Height {m}
    21101_Wall_5_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_5_0_0_0_0_3_Win,  !- Name
    1.62,                    !- External Node Height {m}
    21101_Wall_5_0_0_0_0_3_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_5_0_0_1_0_2_Win,  !- Name
    1.62,                    !- External Node Height {m}
    21101_Wall_5_0_0_1_0_2_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_5_0_0_2_0_1_Win,  !- Name
    1.62,                    !- External Node Height {m}
    21101_Wall_5_0_0_2_0_1_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_5_0_0_3_0_0_Win,  !- Name
    1.62,                    !- External Node Height {m}
    21101_Wall_5_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_5_0_1,        !- Name
    2.46,                    !- External Node Height {m}
    21101_Wall_5_0_1;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_11_0_0,       !- Name
    2.46,                    !- External Node Height {m}
    21101_Wall_11_0_0;       !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_15_0_0,       !- Name
    2.46,                    !- External Node Height {m}
    21101_Wall_15_0_0;       !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_15_0_0_0_0_3_Win,  !- Name
    1.6,                     !- External Node Height {m}
    21101_Wall_15_0_0_0_0_3_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_15_0_0_1_0_2_Win,  !- Name
    1.6,                     !- External Node Height {m}
    21101_Wall_15_0_0_1_0_2_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_15_0_0_2_0_1_Win,  !- Name
    1.6,                     !- External Node Height {m}
    21101_Wall_15_0_0_2_0_1_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21101_Wall_15_0_0_3_0_0_Win,  !- Name
    1.6,                     !- External Node Height {m}
    21101_Wall_15_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21121_Wall_2_0_0,        !- Name
    2.46,                    !- External Node Height {m}
    21121_Wall_2_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21121_Wall_6_1_0,        !- Name
    2.46,                    !- External Node Height {m}
    21121_Wall_6_1_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21121_Wall_7_0_0,        !- Name
    3.31,                    !- External Node Height {m}
    21121_Wall_7_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21121_Wall_7_1_0,        !- Name
    1.61,                    !- External Node Height {m}
    21121_Wall_7_1_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21121_Wall_7_1_0_0_0_0_Door,  !- Name
    1.46,                    !- External Node Height {m}
    21121_Wall_7_1_0_0_0_0_Door;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21121_Wall_7_1_1,        !- Name
    4.16,                    !- External Node Height {m}
    21121_Wall_7_1_1;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21130_Wall_4_0_0,        !- Name
    2.46,                    !- External Node Height {m}
    21130_Wall_4_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21137_Wall_4_0_0,        !- Name
    2.46,                    !- External Node Height {m}
    21137_Wall_4_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21137_Wall_5_0_0,        !- Name
    3.31,                    !- External Node Height {m}
    21137_Wall_5_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21137_Wall_5_2_0,        !- Name
    4.16,                    !- External Node Height {m}
    21137_Wall_5_2_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21137_Wall_5_2_1,        !- Name
    1.6,                     !- External Node Height {m}
    21137_Wall_5_2_1;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21137_Wall_5_2_1_0_1_3_Win,  !- Name
    1.6,                     !- External Node Height {m}
    21137_Wall_5_2_1_0_1_3_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21137_Wall_5_2_1_1_1_2_Win,  !- Name
    1.6,                     !- External Node Height {m}
    21137_Wall_5_2_1_1_1_2_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21137_Wall_5_2_1_2_1_1_Win,  !- Name
    1.6,                     !- External Node Height {m}
    21137_Wall_5_2_1_2_1_1_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21137_Wall_5_2_1_3_1_0_Win,  !- Name
    1.6,                     !- External Node Height {m}
    21137_Wall_5_2_1_3_1_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21137_Wall_6_0_0,        !- Name
    2.46,                    !- External Node Height {m}
    21137_Wall_6_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21137_Wall_6_0_0_0_0_0_Door,  !- Name
    1.6,                     !- External Node Height {m}
    21137_Wall_6_0_0_0_0_0_Door;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_Roof_0_0_0,        !- Name
    11.84,                   !- External Node Height {m}
    21149_Roof_0_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_ExtFloor_1_7_0,    !- Name
    9.82,                    !- External Node Height {m}
    21149_ExtFloor_1_7_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_ExtFloor_1_7_1,    !- Name
    9.82,                    !- External Node Height {m}
    21149_ExtFloor_1_7_1;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_ExtFloor_1_7_2,    !- Name
    9.82,                    !- External Node Height {m}
    21149_ExtFloor_1_7_2;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_ExtFloor_1_7_3,    !- Name
    9.82,                    !- External Node Height {m}
    21149_ExtFloor_1_7_3;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_Wall_2_0_0,        !- Name
    12.56,                   !- External Node Height {m}
    21149_Wall_2_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_Wall_2_0_0_0_0_0_Hole,  !- Name
    13.86,                   !- External Node Height {m}
    21149_Wall_2_0_0_0_0_0_Hole;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_Wall_2_0_0_11_0_0_Hole,  !- Name
    14.38,                   !- External Node Height {m}
    21149_Wall_2_0_0_11_0_0_Hole;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_Wall_2_0_0_19_0_0_Hole,  !- Name
    14.22,                   !- External Node Height {m}
    21149_Wall_2_0_0_19_0_0_Hole;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_Wall_2_0_0_25_0_0_Hole,  !- Name
    13.66,                   !- External Node Height {m}
    21149_Wall_2_0_0_25_0_0_Hole;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_Roof_3_0_0,        !- Name
    11.84,                   !- External Node Height {m}
    21149_Roof_3_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_Wall_4_0_0,        !- Name
    12.56,                   !- External Node Height {m}
    21149_Wall_4_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_Wall_4_0_0_9_0_0_Hole,  !- Name
    14.26,                   !- External Node Height {m}
    21149_Wall_4_0_0_9_0_0_Hole;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_Wall_4_0_0_14_0_0_Hole,  !- Name
    13.98,                   !- External Node Height {m}
    21149_Wall_4_0_0_14_0_0_Hole;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21149_Wall_4_0_0_25_0_0_Hole,  !- Name
    13.98,                   !- External Node Height {m}
    21149_Wall_4_0_0_25_0_0_Hole;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_ExtFloor_0_1_0,    !- Name
    4.91,                    !- External Node Height {m}
    21168_ExtFloor_0_1_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_ExtFloor_0_2_0,    !- Name
    4.91,                    !- External Node Height {m}
    21168_ExtFloor_0_2_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_ExtFloor_0_3_0,    !- Name
    4.91,                    !- External Node Height {m}
    21168_ExtFloor_0_3_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_ExtFloor_0_4_0,    !- Name
    4.91,                    !- External Node Height {m}
    21168_ExtFloor_0_4_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_ExtFloor_0_4_1,    !- Name
    4.91,                    !- External Node Height {m}
    21168_ExtFloor_0_4_1;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_ExtFloor_0_4_2,    !- Name
    4.91,                    !- External Node Height {m}
    21168_ExtFloor_0_4_2;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Roof_1_1_0,        !- Name
    9.81,                    !- External Node Height {m}
    21168_Roof_1_1_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_6_0_0,        !- Name
    8.5,                     !- External Node Height {m}
    21168_Wall_6_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_6_1_0,        !- Name
    5.02,                    !- External Node Height {m}
    21168_Wall_6_1_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_6_2_0,        !- Name
    6.76,                    !- External Node Height {m}
    21168_Wall_6_2_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_6_2_0_0_0_1_Win,  !- Name
    6.75,                    !- External Node Height {m}
    21168_Wall_6_2_0_0_0_1_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_6_2_0_1_0_0_Win,  !- Name
    6.75,                    !- External Node Height {m}
    21168_Wall_6_2_0_1_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_6_2_1,        !- Name
    9.21,                    !- External Node Height {m}
    21168_Wall_6_2_1;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_7_0_0,        !- Name
    8.5,                     !- External Node Height {m}
    21168_Wall_7_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_7_1_0,        !- Name
    5.02,                    !- External Node Height {m}
    21168_Wall_7_1_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_7_4_0,        !- Name
    6.76,                    !- External Node Height {m}
    21168_Wall_7_4_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_7_4_0_0_0_6_Win,  !- Name
    6.74,                    !- External Node Height {m}
    21168_Wall_7_4_0_0_0_6_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_7_4_0_1_0_5_Win,  !- Name
    6.74,                    !- External Node Height {m}
    21168_Wall_7_4_0_1_0_5_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_7_4_0_2_0_4_Win,  !- Name
    6.74,                    !- External Node Height {m}
    21168_Wall_7_4_0_2_0_4_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_7_4_0_3_0_3_Win,  !- Name
    6.74,                    !- External Node Height {m}
    21168_Wall_7_4_0_3_0_3_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_7_4_0_4_0_2_Win,  !- Name
    6.74,                    !- External Node Height {m}
    21168_Wall_7_4_0_4_0_2_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_7_4_0_5_0_1_Win,  !- Name
    6.74,                    !- External Node Height {m}
    21168_Wall_7_4_0_5_0_1_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_7_4_0_6_0_0_Win,  !- Name
    6.74,                    !- External Node Height {m}
    21168_Wall_7_4_0_6_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_7_4_1,        !- Name
    8.7,                     !- External Node Height {m}
    21168_Wall_7_4_1;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_7_4_3,        !- Name
    9.31,                    !- External Node Height {m}
    21168_Wall_7_4_3;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_7_4_4,        !- Name
    9.21,                    !- External Node Height {m}
    21168_Wall_7_4_4;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_8_0_0,        !- Name
    8.5,                     !- External Node Height {m}
    21168_Wall_8_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_8_1_0,        !- Name
    5.02,                    !- External Node Height {m}
    21168_Wall_8_1_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_8_2_0,        !- Name
    6.76,                    !- External Node Height {m}
    21168_Wall_8_2_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_8_2_0_0_0_1_Win,  !- Name
    6.74,                    !- External Node Height {m}
    21168_Wall_8_2_0_0_0_1_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_8_2_0_1_0_0_Win,  !- Name
    6.74,                    !- External Node Height {m}
    21168_Wall_8_2_0_1_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21168_Wall_8_2_1,        !- Name
    9.21,                    !- External Node Height {m}
    21168_Wall_8_2_1;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21179_ExtFloor_0_2_0,    !- Name
    4.91,                    !- External Node Height {m}
    21179_ExtFloor_0_2_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21179_Wall_2_0_0,        !- Name
    7.36,                    !- External Node Height {m}
    21179_Wall_2_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21179_Wall_8_1_0,        !- Name
    8.5,                     !- External Node Height {m}
    21179_Wall_8_1_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21179_Wall_8_3_0,        !- Name
    5.02,                    !- External Node Height {m}
    21179_Wall_8_3_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21179_Wall_8_4_0,        !- Name
    6.76,                    !- External Node Height {m}
    21179_Wall_8_4_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21179_Wall_8_4_0_0_0_3_Win,  !- Name
    6.78,                    !- External Node Height {m}
    21179_Wall_8_4_0_0_0_3_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21179_Wall_8_4_0_1_0_2_Win,  !- Name
    6.78,                    !- External Node Height {m}
    21179_Wall_8_4_0_1_0_2_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21179_Wall_8_4_0_2_0_1_Win,  !- Name
    6.78,                    !- External Node Height {m}
    21179_Wall_8_4_0_2_0_1_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21179_Wall_8_4_0_3_0_0_Win,  !- Name
    6.78,                    !- External Node Height {m}
    21179_Wall_8_4_0_3_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21179_Wall_8_4_1,        !- Name
    9.21,                    !- External Node Height {m}
    21179_Wall_8_4_1;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21189_Wall_8_1_0,        !- Name
    8.49,                    !- External Node Height {m}
    21189_Wall_8_1_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21189_Wall_8_1_0_0_0_3_Win,  !- Name
    7.87,                    !- External Node Height {m}
    21189_Wall_8_1_0_0_0_3_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21189_Wall_8_1_0_1_0_2_Win,  !- Name
    7.87,                    !- External Node Height {m}
    21189_Wall_8_1_0_1_0_2_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21189_Wall_8_1_0_2_0_1_Win,  !- Name
    7.87,                    !- External Node Height {m}
    21189_Wall_8_1_0_2_0_1_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21189_Wall_8_1_0_3_0_0_Win,  !- Name
    7.87,                    !- External Node Height {m}
    21189_Wall_8_1_0_3_0_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21189_Wall_9_0_0,        !- Name
    7.36,                    !- External Node Height {m}
    21189_Wall_9_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21203_Wall_2_0_0,        !- Name
    7.36,                    !- External Node Height {m}
    21203_Wall_2_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21210_Wall_3_0_0,        !- Name
    7.36,                    !- External Node Height {m}
    21210_Wall_3_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21210_Wall_3_0_0_0_0_0_Door,  !- Name
    6.35,                    !- External Node Height {m}
    21210_Wall_3_0_0_0_0_0_Door;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21210_Wall_4_1_0,        !- Name
    8.18,                    !- External Node Height {m}
    21210_Wall_4_1_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21219_Wall_2_0_0,        !- Name
    7.36,                    !- External Node Height {m}
    21219_Wall_2_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21219_Wall_3_0_0,        !- Name
    7.36,                    !- External Node Height {m}
    21219_Wall_3_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21219_Wall_3_0_0_0_0_0_Door,  !- Name
    6.35,                    !- External Node Height {m}
    21219_Wall_3_0_0_0_0_0_Door;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21226_ExtFloor_0_2_0,    !- Name
    4.91,                    !- External Node Height {m}
    21226_ExtFloor_0_2_0;    !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21226_Wall_5_0_0,        !- Name
    7.36,                    !- External Node Height {m}
    21226_Wall_5_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21226_Wall_6_1_0,        !- Name
    8.5,                     !- External Node Height {m}
    21226_Wall_6_1_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21226_Wall_6_3_0,        !- Name
    5.02,                    !- External Node Height {m}
    21226_Wall_6_3_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21226_Wall_6_4_0,        !- Name
    9.21,                    !- External Node Height {m}
    21226_Wall_6_4_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21226_Wall_6_4_1,        !- Name
    6.76,                    !- External Node Height {m}
    21226_Wall_6_4_1;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21226_Wall_6_4_1_0_1_3_Win,  !- Name
    6.77,                    !- External Node Height {m}
    21226_Wall_6_4_1_0_1_3_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21226_Wall_6_4_1_1_1_2_Win,  !- Name
    6.77,                    !- External Node Height {m}
    21226_Wall_6_4_1_1_1_2_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21226_Wall_6_4_1_2_1_1_Win,  !- Name
    6.77,                    !- External Node Height {m}
    21226_Wall_6_4_1_2_1_1_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21226_Wall_6_4_1_3_1_0_Win,  !- Name
    6.77,                    !- External Node Height {m}
    21226_Wall_6_4_1_3_1_0_Win;  !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21238_Roof_0_0_0,        !- Name
    5.95,                    !- External Node Height {m}
    21238_Roof_0_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21238_Wall_2_0_0,        !- Name
    6.31,                    !- External Node Height {m}
    21238_Wall_2_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21238_Wall_4_0_0,        !- Name
    5.95,                    !- External Node Height {m}
    21238_Wall_4_0_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21247_Roof_0_1_0,        !- Name
    5.95,                    !- External Node Height {m}
    21247_Roof_0_1_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21247_Wall_1_1_0,        !- Name
    5.82,                    !- External Node Height {m}
    21247_Wall_1_1_0;        !- Wind Pressure Coefficient Curve Name

AirflowNetwork:MultiZone:ExternalNode,
    21247_Wall_4_0_0,        !- Name
    6.3,                     !- External Node Height {m}
    21247_Wall_4_0_0;        !- Wind Pressure Coefficient Curve Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTARRAY ===========

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Cp Data,                 !- Name
    0,                       !- Wind Direction 1 {deg}
    45,                      !- Wind Direction 2 {deg}
    90,                      !- Wind Direction 3 {deg}
    135,                     !- Wind Direction 4 {deg}
    180,                     !- Wind Direction 5 {deg}
    225,                     !- Wind Direction 6 {deg}
    270,                     !- Wind Direction 7 {deg}
    315;                     !- Wind Direction 8 {deg}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:WINDPRESSURECOEFFICIENTVALUES ===========

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21091_Wall_4_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21091_Wall_4_0_0_0_0_2_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21091_Wall_4_0_0_1_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21091_Wall_4_0_0_2_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21091_Wall_5_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21091_Wall_6_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Roof_1_7_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Roof_1_7_1,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_2_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_3_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_3_0_0_0_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_3_0_0_1_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_4_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_4_0_1,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_5_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_5_0_0_0_0_3_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_5_0_0_1_0_2_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_5_0_0_2_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_5_0_0_3_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_5_0_1,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_11_0_0,       !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_15_0_0,       !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_15_0_0_0_0_3_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_15_0_0_1_0_2_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_15_0_0_2_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21101_Wall_15_0_0_3_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21121_Wall_2_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21121_Wall_6_1_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21121_Wall_7_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21121_Wall_7_1_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21121_Wall_7_1_0_0_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21121_Wall_7_1_1,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21130_Wall_4_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21137_Wall_4_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21137_Wall_5_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21137_Wall_5_2_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21137_Wall_5_2_1,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21137_Wall_5_2_1_0_1_3_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21137_Wall_5_2_1_1_1_2_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21137_Wall_5_2_1_2_1_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21137_Wall_5_2_1_3_1_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21137_Wall_6_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21137_Wall_6_0_0_0_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_Roof_0_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_ExtFloor_1_7_0,    !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_ExtFloor_1_7_1,    !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_ExtFloor_1_7_2,    !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_ExtFloor_1_7_3,    !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_Wall_2_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_Wall_2_0_0_0_0_0_Hole,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_Wall_2_0_0_11_0_0_Hole,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_Wall_2_0_0_19_0_0_Hole,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_Wall_2_0_0_25_0_0_Hole,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_Roof_3_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.5,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_Wall_4_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_Wall_4_0_0_9_0_0_Hole,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_Wall_4_0_0_14_0_0_Hole,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21149_Wall_4_0_0_25_0_0_Hole,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_ExtFloor_0_1_0,    !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_ExtFloor_0_2_0,    !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_ExtFloor_0_3_0,    !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_ExtFloor_0_4_0,    !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_ExtFloor_0_4_1,    !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_ExtFloor_0_4_2,    !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Roof_1_1_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_6_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_6_1_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_6_2_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_6_2_0_0_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_6_2_0_1_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_6_2_1,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_7_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_7_1_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_7_4_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_7_4_0_0_0_6_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_7_4_0_1_0_5_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_7_4_0_2_0_4_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_7_4_0_3_0_3_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_7_4_0_4_0_2_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_7_4_0_5_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_7_4_0_6_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_7_4_1,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_7_4_3,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_7_4_4,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_8_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_8_1_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_8_2_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_8_2_0_0_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_8_2_0_1_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21168_Wall_8_2_1,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21179_ExtFloor_0_2_0,    !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21179_Wall_2_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21179_Wall_8_1_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21179_Wall_8_3_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21179_Wall_8_4_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21179_Wall_8_4_0_0_0_3_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21179_Wall_8_4_0_1_0_2_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21179_Wall_8_4_0_2_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21179_Wall_8_4_0_3_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21179_Wall_8_4_1,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21189_Wall_8_1_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21189_Wall_8_1_0_0_0_3_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21189_Wall_8_1_0_1_0_2_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21189_Wall_8_1_0_2_0_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21189_Wall_8_1_0_3_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21189_Wall_9_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21203_Wall_2_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21210_Wall_3_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21210_Wall_3_0_0_0_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21210_Wall_4_1_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21219_Wall_2_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21219_Wall_3_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21219_Wall_3_0_0_0_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21226_ExtFloor_0_2_0,    !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21226_Wall_5_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21226_Wall_6_1_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21226_Wall_6_3_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21226_Wall_6_4_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21226_Wall_6_4_1,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21226_Wall_6_4_1_0_1_3_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21226_Wall_6_4_1_1_1_2_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21226_Wall_6_4_1_2_1_1_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21226_Wall_6_4_1_3_1_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21238_Roof_0_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.55,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.55,                    !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.45,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.45;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21238_Wall_2_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.4,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21238_Wall_4_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21247_Roof_0_1_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21247_Wall_1_1_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    21247_Wall_4_0_0,        !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    0.1,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    0.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    0.1;                     !- Wind Pressure Coefficient Value 8 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    21091 Thermostat,        !- Name
    21091,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 21091;  !- Control 1 Name

ZoneControl:Thermostat,
    21168 Thermostat,        !- Name
    21168,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 21168;  !- Control 1 Name

ZoneControl:Thermostat,
    21179 Thermostat,        !- Name
    21179,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 21179;  !- Control 1 Name

ZoneControl:Thermostat,
    21226 Thermostat,        !- Name
    21226,                   !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone 21226;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 21091,  !- Name
    21091 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    21091 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 21168,  !- Name
    21168 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    21168 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 21179,  !- Name
    21179 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    21179 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone 21226,  !- Name
    21226 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    21226 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    21091 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node 21091 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    0.172680090714123,       !- Maximum Cooling Air Flow Rate {m3/s}
    2716.6945,               !- Maximum Total Cooling Capacity {W}
    21091 Heating Availability Sch,  !- Heating Availability Schedule Name
    21091 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    21168 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node 21168 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    0.129818964657515,       !- Maximum Cooling Air Flow Rate {m3/s}
    2042.3806,               !- Maximum Total Cooling Capacity {W}
    21168 Heating Availability Sch,  !- Heating Availability Schedule Name
    21168 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    21179 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node 21179 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    0.106090382635303,       !- Maximum Cooling Air Flow Rate {m3/s}
    1669.07,                 !- Maximum Total Cooling Capacity {W}
    21179 Heating Availability Sch,  !- Heating Availability Schedule Name
    21179 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    21226 Ideal Loads Air,   !- Name
    ,                        !- Availability Schedule Name
    Node 21226 In,           !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.009,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    0,                       !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    0.112897470127408,       !- Maximum Cooling Air Flow Rate {m3/s}
    1776.1627,               !- Maximum Total Cooling Capacity {W}
    21226 Heating Availability Sch,  !- Heating Availability Schedule Name
    21226 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    21091 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    21091 Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    2,                       !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    2;                       !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    21168 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    21168 Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    2,                       !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    2;                       !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    21179 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    21179 Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    2,                       !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    2;                       !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    21226 Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    21226 Ideal Loads Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    2,                       !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    2;                       !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    21091,                   !- Zone Name
    21091 Equipment,         !- Zone Conditioning Equipment List Name
    21091 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21091 Zone,         !- Zone Air Node Name
    Node 21091 Out;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    21168,                   !- Zone Name
    21168 Equipment,         !- Zone Conditioning Equipment List Name
    21168 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21168 Zone,         !- Zone Air Node Name
    Node 21168 Out;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    21179,                   !- Zone Name
    21179 Equipment,         !- Zone Conditioning Equipment List Name
    21179 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21179 Zone,         !- Zone Air Node Name
    Node 21179 Out;          !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    21226,                   !- Zone Name
    21226 Equipment,         !- Zone Conditioning Equipment List Name
    21226 Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21226 Zone,         !- Zone Air Node Name
    Node 21226 Out;          !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    21091 Inlets,            !- Name
    Node 21091 In;           !- Node 1 Name

NodeList,
    21168 Inlets,            !- Name
    Node 21168 In;           !- Node 1 Name

NodeList,
    21179 Inlets,            !- Name
    Node 21179 In;           !- Node 1 Name

NodeList,
    21226 Inlets,            !- Name
    Node 21226 In;           !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    DHW 21130,               !- Name
    DHW 21130,               !- End-Use Subcategory
    1.88833333333333E-04,    !- Peak Flow Rate {m3/s}
    2209,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 21130,  !- Target Temperature Schedule Name
    DHW Supply Temperature 21130,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 21130,  !- Cold Water Supply Temperature Schedule Name
    21130;                   !- Zone Name

WaterUse:Equipment,
    DHW 21203,               !- Name
    DHW 21203,               !- End-Use Subcategory
    0.000270125,             !- Peak Flow Rate {m3/s}
    2209,                    !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature 21203,  !- Target Temperature Schedule Name
    DHW Supply Temperature 21203,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature 21203,  !- Cold Water Supply Temperature Schedule Name
    21203;                   !- Zone Name


Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Electricity:Facility 1,                 !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  Electricity:Facility 2,                 !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility 3,                 !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility 4,                 !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility 5,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Electricity:Facility 6,                 !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NATURALGAS:Facility 1,                  !- Key Name
  monthly;                                !- Reporting Frequency

Output:Meter,
  NATURALGAS:Facility 2,                  !- Key Name
  daily;                                  !- Reporting Frequency

Output:Meter,
  NATURALGAS:Facility 3,                  !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility 4,                  !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  NATURALGAS:Facility 5,                  !- Key Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment NaturalGas Rate,        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Barometric Pressure,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  daily,                                  !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Cooling Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  daily,                                  !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  daily,                                  !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  daily,                                  !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  monthly,                                !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  monthly,                                !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  monthly,                                !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  monthly,                                !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Infiltration Sensible Heat Gain Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  runperiod,                              !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  runperiod,                              !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  runperiod,                              !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Mixing Sensible Heat Gain Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  runperiod,                              !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Infiltration Air Change Rate,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Air Change Rate,       !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Infiltration Air Change Rate,  !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Air Change Rate,       !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Infiltration Air Change Rate,  !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Infiltration Sensible Heat Loss Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Air Change Rate,       !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Air Change Rate,       !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Sensible Cooling Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Direction,                    !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Heating Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Heating Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Cooling Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Cooling Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Ventilation Sensible Heat Gain Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Use Equipment Heating Rate,       !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Facility Total Produced Electricity Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Standard Density Volume Flow Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Radiant HVAC Heating Rate,         !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Latent Heating Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Sensible Cooling Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Heating Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Heating Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Cooling Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Cooling Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Radiant HVAC Heating Rate,         !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Use Equipment Heating Rate,       !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Facility Total Produced Electricity Energy, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Ventilation Sensible Heat Loss Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Latent Heating Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Sensible Cooling Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Heating Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Infiltration Air Change Rate,  !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Cooling Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Cooling Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Mixing Sensible Heat Gain Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Use Equipment Heating Rate,       !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Facility Total Produced Electricity Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Radiant HVAC Heating Rate,         !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Latent Heating Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Sensible Cooling Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Electric Power,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Mixing Sensible Heat Loss Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Heating Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Heating Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Sensible Cooling Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Use Equipment Heating Rate,       !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Facility Total Produced Electricity Energy, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Standard Density Volume Flow Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Radiant HVAC Heating Rate,         !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Latent Heating Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone People Sensible Heating Rate,      !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Total Heating Rate,     !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Lost Heat Rate,         !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Dewpoint Temperature,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Dewpoint Temperature,  !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Inside Face Conduction Heat Transfer Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Direction,                    !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Solar Azimuth Angle,               !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Solar Altitude Angle,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Barometric Pressure,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone People Sensible Heating Rate,      !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Solar Azimuth Angle,               !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Standard Density Volume Flow Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Total Heating Rate,     !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Lost Heat Rate,         !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Electricity Rate,       !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment NaturalGas Rate,        !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Electric Power,             !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Infiltration Sensible Heat Gain Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Infiltration Sensible Heat Loss Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Ventilation Sensible Heat Gain Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Inside Face Conduction Heat Transfer Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Heat Recovery Total Heating Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Ventilation Sensible Heat Loss Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Mixing Sensible Heat Gain Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Mixing Sensible Heat Loss Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Dewpoint Temperature,  !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Direction,                    !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Inside Face Conduction Heat Transfer Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Inside Face Conduction Heat Transfer Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Solar Azimuth Angle,               !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Solar Altitude Angle,              !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Barometric Pressure,   !- Variable Name
  daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone People Sensible Heating Rate,      !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Total Heating Rate,     !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Lost Heat Rate,         !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly,                                 !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Electricity Rate,       !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment NaturalGas Rate,        !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Electric Power,             !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Infiltration Sensible Heat Gain Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Infiltration Sensible Heat Loss Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Ventilation Sensible Heat Gain Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Ventilation Sensible Heat Loss Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Solar Altitude Angle,              !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Mixing Sensible Heat Loss Rate, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  hourly,                                 !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Site Wind Direction,                    !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Solar Azimuth Angle,               !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Solar Altitude Angle,              !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Barometric Pressure,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone People Sensible Heating Rate,      !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  hourly,                                 !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Total Heating Rate,     !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Lost Heat Rate,         !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Electricity Rate,       !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment NaturalGas Rate,        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Electric Power,             !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Infiltration Sensible Heat Gain Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Infiltration Sensible Heat Loss Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Other Equipment Electricity Rate,       !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Ventilation Sensible Heat Gain Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Ventilation Sensible Heat Loss Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Mixing Sensible Heat Gain Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly,                                 !- Reporting Frequency
  On;                                     !- Schedule Name

Output:Variable,
  *,                                      !- Key Value
  AFN Zone Mixing Sensible Heat Loss Rate, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Dewpoint Temperature,  !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Wind Speed,                        !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  runperiod;                              !- Reporting Frequency

Output:EnergyManagementSystem,
  Verbose,                                !- Actuator Availability Dictionary Reporting
  Verbose,                                !- Internal Variable Availability Dictionary Reporting
  None;                                   !- EMS Runtime Language Debug Output Level

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - PropaneGas, !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Coal,     !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Diesel,   !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Gasoline, !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

