
Version,
  23.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building,                               !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Bath,                                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  3.0715,                                 !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Bath Space,                             !- Name
  Bath,                                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  438_Ceiling_1_0_0,                      !- Name
  Ceiling,                                !- Surface Type
  Ceiling-Const,                          !- Construction Name
  Bath,                                   !- Zone Name
  Bath Space,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  563_Floor_1_0_10010,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  4.90969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  438_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  GroundFloor-Const,                      !- Construction Name
  Bath,                                   !- Zone Name
  Bath Space,                             !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  4.90969966, 0.00155531, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  438_Partition_4_0_10002,                !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const Reversed,                !- Construction Name
  Bath,                                   !- Zone Name
  Bath Space,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  429_Partition_2_0_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  4.90969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  438_Partition_5_0_10009,                !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const Reversed,                !- Construction Name
  Bath,                                   !- Zone Name
  Bath Space,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  429_Partition_7_0_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  438_Wall_2_0_0,                         !- Name
  Wall,                                   !- Surface Type
  Ext-Wall-Const[],                         !- Construction Name
  Bath,                                   !- Zone Name
  Bath Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  6.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  438_Wall_3_0_0,                         !- Name
  Wall,                                   !- Surface Type
  Ext-Wall-Const[],                         !- Construction Name
  Bath,                                   !- Zone Name
  Bath Space,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  6.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  4.90969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Bath_Win,                               !- Name
  Window,                                 !- Surface Type
  Window Res Operable,                    !- Construction Name
  438_Wall_3_0_0,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.67749966, 0.00155531, 2.96,           !- X,Y,Z Vertex 1 {m}
  5.67749966, 0.00155531, 2.54,           !- X,Y,Z Vertex 2 {m}
  5.15749966, 0.00155531, 2.54,           !- X,Y,Z Vertex 3 {m}
  5.15749966, 0.00155531, 2.96;           !- X,Y,Z Vertex 4 {m}

Lights,
  Bath General lighting,                  !- Name
  Bath Space,                             !- Zone or ZoneList or Space or SpaceList Name
  Ltg-Sch-Bath,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Ltg-Sch-Bath,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 23:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Weekends,                          !- Field 13
  Until: 09:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 10:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 12:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 13:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 15:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 16:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 18:00,                           !- Field 26
  0,                                      !- Field 27
  Until: 23:00,                           !- Field 28
  1,                                      !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: Holidays,                          !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: WinterDesignDay AllOtherDays,      !- Field 35
  Until: 24:00,                           !- Field 36
  0;                                      !- Field 37

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

People,
  People Bath,                            !- Name
  Bath Space,                             !- Zone or ZoneList or Space or SpaceList Name
  Occ-Sch-Bath,                           !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Activity Schedule Bath,                 !- Activity Level Schedule Name
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work efficiency,                        !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule Bath,                 !- Clothing Insulation Schedule Name
  Air Velocity Others,                    !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model 1 Type

Schedule:Compact,
  Occ-Sch-Bath,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 22:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 23:00,                           !- Field 11
  0.05,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: Weekends,                          !- Field 15
  Until: 09:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 10:00,                           !- Field 18
  0.1,                                    !- Field 19
  Until: 12:00,                           !- Field 20
  0,                                      !- Field 21
  Until: 13:00,                           !- Field 22
  0.1,                                    !- Field 23
  Until: 15:00,                           !- Field 24
  0,                                      !- Field 25
  Until: 16:00,                           !- Field 26
  0.1,                                    !- Field 27
  Until: 18:00,                           !- Field 28
  0,                                      !- Field 29
  Until: 23:00,                           !- Field 30
  0.1,                                    !- Field 31
  Until: 24:00,                           !- Field 32
  0,                                      !- Field 33
  For: Holidays,                          !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: WinterDesignDay AllOtherDays,      !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

Schedule:Compact,
  Activity Schedule Bath,                 !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  108;                                    !- Field 4

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Compact,
  Work efficiency,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Compact,
  Clothing Schedule Bath,                 !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Compact,
  Air Velocity Others,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.1370;                                 !- Field 4

ZoneInfiltration:DesignFlowRate,
  Bath Infiltration,                      !- Name
  Bath Space,                             !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.000597,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneHVAC:EquipmentConnections,
  Bath,                                   !- Zone Name
  Bath Equipment List,                    !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  Bath Exhaust Node List,                 !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  Bath Exhaust Node List,                 !- Name
  Node 1;                                 !- Node Name 1

Fan:ZoneExhaust,
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  Node 1,                                 !- Air Inlet Node Name
  Node 2,                                 !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Bath Equipment List,                    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Zone Exhaust Fan,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Bath,                                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Bath Zero air DSOA,                     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Bath Zero air DSOA,                     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Bedroom 1,                              !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  23.5676,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Bedroom 1 Space,                        !- Name
  Bedroom 1,                              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  122_Ceiling_1_0_0,                      !- Name
  Ceiling,                                !- Surface Type
  Ceiling-Const,                          !- Construction Name
  Bedroom 1,                              !- Zone Name
  Bedroom 1 Space,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  563_Floor_1_0_10011,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  3.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  122_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  GroundFloor-Const,                      !- Construction Name
  Bedroom 1,                              !- Zone Name
  Bedroom 1 Space,                        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 1 {m}
  6.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  122_Partition_3_0_10007,                !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const,                         !- Construction Name
  Bedroom 1,                              !- Zone Name
  Bedroom 1 Space,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  429_Partition_5_0_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Bedroom1_Kitchen_Partition_Door,        !- Name
  Door,                                   !- Surface Type
  Door-Const,                             !- Construction Name
  122_Partition_3_0_10007,                !- Building Surface Name
  Kitchen_Bedroom1_Partition_Door,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.78266877, -2.99844469, 2.10146284,    !- X,Y,Z Vertex 1 {m}
  3.78266877, -2.99844469, 0.003,         !- X,Y,Z Vertex 2 {m}
  3.08769966, -2.99844469, 0.003,         !- X,Y,Z Vertex 3 {m}
  3.08769966, -2.99844469, 2.10146284;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  122_Partition_4_0_0,                    !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const,                         !- Construction Name
  Bedroom 1,                              !- Zone Name
  Bedroom 1 Space,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  470_Partition_2_0_10012,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  122_Wall_2_0_0,                         !- Name
  Wall,                                   !- Surface Type
  Ext-Wall-Const[],                         !- Construction Name
  Bedroom 1,                              !- Zone Name
  Bedroom 1 Space,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  122_Wall_5_0_0,                         !- Name
  Wall,                                   !- Surface Type
  Ext-Wall-Const[],                         !- Construction Name
  Bedroom 1,                              !- Zone Name
  Bedroom 1 Space,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Bedroom1_Win,                           !- Name
  Window,                                 !- Surface Type
  Window Res Operable,                    !- Construction Name
  122_Wall_5_0_0,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.33599966, -5.99844469, 2.53,          !- X,Y,Z Vertex 1 {m}
  4.33599966, -5.99844469, 0.84,          !- X,Y,Z Vertex 2 {m}
  5.25599966, -5.99844469, 0.84,          !- X,Y,Z Vertex 3 {m}
  5.25599966, -5.99844469, 2.53;          !- X,Y,Z Vertex 4 {m}

Lights,
  Bedroom 1 General lighting,             !- Name
  Bedroom 1 Space,                        !- Zone or ZoneList or Space or SpaceList Name
  Ltg-Sch-Bedroom,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Ltg-Sch-Bedroom,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  1.00,                                   !- Field 6
  Until: 23:00,                           !- Field 7
  0.80,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.20,                                   !- Field 10
  For: Saturday,                          !- Field 11
  Until: 07:00,                           !- Field 12
  0.00,                                   !- Field 13
  Until: 22:00,                           !- Field 14
  1.00,                                   !- Field 15
  Until: 23:00,                           !- Field 16
  0.80,                                   !- Field 17
  Until: 24:00,                           !- Field 18
  0.20,                                   !- Field 19
  For: Sunday Holidays,                   !- Field 20
  Until: 07:00,                           !- Field 21
  0.00,                                   !- Field 22
  Until: 22:00,                           !- Field 23
  1.00,                                   !- Field 24
  Until: 23:00,                           !- Field 25
  0.80,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0.20,                                   !- Field 28
  For: SummerDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  1,                                      !- Field 31
  For: AllOtherDays,                      !- Field 32
  Until: 24:00,                           !- Field 33
  0;                                      !- Field 34

People,
  People Bedroom 1,                       !- Name
  Bedroom 1 Space,                        !- Zone or ZoneList or Space or SpaceList Name
  Occ-Sch-Bedroom,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Activity Schedule Bedroom,              !- Activity Level Schedule Name
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work efficiency,                        !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule Bedroom,              !- Clothing Insulation Schedule Name
  Air Velocity Bedroom,                   !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model 1 Type

Schedule:Compact,
  Occ-Sch-Bedroom,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  1.00,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.80,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.75,                                   !- Field 8
  Until: 09:00,                           !- Field 9
  0.50,                                   !- Field 10
  Until: 15:00,                           !- Field 11
  0.43,                                   !- Field 12
  Until: 18:00,                           !- Field 13
  0.50,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  0.75,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.80,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 07:00,                           !- Field 20
  1.00,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.80,                                   !- Field 23
  Until: 09:00,                           !- Field 24
  0.75,                                   !- Field 25
  Until: 10:00,                           !- Field 26
  0.50,                                   !- Field 27
  Until: 15:00,                           !- Field 28
  0.43,                                   !- Field 29
  Until: 18:00,                           !- Field 30
  0.50,                                   !- Field 31
  Until: 21:00,                           !- Field 32
  0.75,                                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.80,                                   !- Field 35
  For: Sunday Holidays,                   !- Field 36
  Until: 07:00,                           !- Field 37
  1.00,                                   !- Field 38
  Until: 08:00,                           !- Field 39
  0.80,                                   !- Field 40
  Until: 09:00,                           !- Field 41
  0.75,                                   !- Field 42
  Until: 10:00,                           !- Field 43
  0.50,                                   !- Field 44
  Until: 15:00,                           !- Field 45
  0.43,                                   !- Field 46
  Until: 18:00,                           !- Field 47
  0.50,                                   !- Field 48
  Until: 21:00,                           !- Field 49
  0.75,                                   !- Field 50
  Until: 24:00,                           !- Field 51
  0.80,                                   !- Field 52
  For: SummerDesignDay,                   !- Field 53
  Until: 24:00,                           !- Field 54
  1,                                      !- Field 55
  For: AllOtherDays,                      !- Field 56
  Until: 24:00,                           !- Field 57
  0;                                      !- Field 58

Schedule:Compact,
  Activity Schedule Bedroom,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  72;                                     !- Field 4

Schedule:Compact,
  Clothing Schedule Bedroom,              !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

Schedule:Compact,
  Air Velocity Bedroom,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.1370;                                 !- Field 4

ElectricEquipment,
  Bedroom 1 MiscPlugLoad,                 !- Name
  Bedroom 1 Space,                        !- Zone or ZoneList or Space or SpaceList Name
  Equip-Sch-Bedroom,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.41,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Equip-Sch-Bedroom,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 09:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0.05,                                   !- Field 8
  Until: 23:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0.05,                                   !- Field 12
  For: Weekends,                          !- Field 13
  Until: 07:00,                           !- Field 14
  0.05,                                   !- Field 15
  Until: 09:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 18:00,                           !- Field 18
  0.05,                                   !- Field 19
  Until: 23:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 24:00,                           !- Field 22
  0.05,                                   !- Field 23
  For: Holidays,                          !- Field 24
  Until: 24:00,                           !- Field 25
  0.05,                                   !- Field 26
  For: WinterDesignDay AllOtherDays,      !- Field 27
  Until: 24:00,                           !- Field 28
  0;                                      !- Field 29

ZoneInfiltration:DesignFlowRate,
  Bedroom 1 Infiltration,                 !- Name
  Bedroom 1 Space,                        !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.004583,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Bedroom 1 Thermostat,                   !- Name
  Bedroom 1,                              !- Zone or ZoneList Name
  Bedroom 1 Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Bedroom 1 Thermostat Schedule,          !- Name
  Bedroom 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Bedroom 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  heating_sch,                            !- Heating Setpoint Temperature Schedule Name
  cooling_sch;                            !- Cooling Setpoint Temperature Schedule Name

Schedule:Compact,
  heating_sch,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  -50;                                    !- Field 4

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Compact,
  cooling_sch,                            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  25,                                     !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 5:30,                            !- Field 6
  25,                                     !- Field 7
  Until: 21:00,                           !- Field 8
  30,                                     !- Field 9
  Until: 24:00,                           !- Field 10
  25;                                     !- Field 11

ZoneHVAC:EquipmentConnections,
  Bedroom 1,                              !- Zone Name
  Bedroom 1 Equipment List,               !- Zone Conditioning Equipment List Name
  Bedroom 1 Inlet Node List,              !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Bedroom 1 Return Node List;             !- Zone Return Air Node or NodeList Name

NodeList,
  Bedroom 1 Inlet Node List,              !- Name
  Node 10;                                !- Node Name 1

NodeList,
  Bedroom 1 Return Node List,             !- Name
  Node 14;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser Bedroom 1,                     !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 15,                                !- Air Inlet Node Name
  Node 10,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser Bedroom 1,                 !- Name
  Node 10,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser Bedroom 1;                     !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Bedroom 1 Equipment List,               !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser Bedroom 1,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Bedroom 1,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Bedroom 1 Zero air DSOA,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Bedroom 1,                              !- Zone or ZoneList Name 1
  ,                                       !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Bedroom 1 Zero air DSOA,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Bedroom 1 Attic,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Bedroom 1 Attic Space,                  !- Name
  Bedroom 1 Attic,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  563_Floor_1_0_10000,                    !- Name
  Floor,                                  !- Surface Type
  Floor-Ceiling-Const,                    !- Construction Name
  Bedroom 1 Attic,                        !- Zone Name
  Bedroom 1 Attic Space,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  429_Ceiling_1_0_0,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  4.90969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  4.90969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  563_Floor_1_0_10001,                    !- Name
  Floor,                                  !- Surface Type
  Floor-Ceiling-Const,                    !- Construction Name
  Bedroom 1 Attic,                        !- Zone Name
  Bedroom 1 Attic Space,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  429_Ceiling_1_0_1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  4.90969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  3.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  563_Floor_1_0_10010,                    !- Name
  Floor,                                  !- Surface Type
  Floor-Ceiling-Const,                    !- Construction Name
  Bedroom 1 Attic,                        !- Zone Name
  Bedroom 1 Attic Space,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  438_Ceiling_1_0_0,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  4.90969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  563_Floor_1_0_10011,                    !- Name
  Floor,                                  !- Surface Type
  Floor-Ceiling-Const,                    !- Construction Name
  Bedroom 1 Attic,                        !- Zone Name
  Bedroom 1 Attic Space,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  122_Ceiling_1_0_0,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  563_Partition_4_0_10013,                !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const Reversed,                !- Construction Name
  Bedroom 1 Attic,                        !- Zone Name
  Bedroom 1 Attic Space,                  !- Space Name
  Surface,                                !- Outside Boundary Condition
  304_Partition_0_0_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 5.0999999987,  !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 3.3999999987,   !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 3.3999999987;  !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  563_Roof_2_0_0,                         !- Name
  Roof,                                   !- Surface Type
  Roof-Const[],                             !- Construction Name
  Bedroom 1 Attic,                        !- Zone Name
  Bedroom 1 Attic Space,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 5.1,           !- X,Y,Z Vertex 1 {m}
  6.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  3.0096996607, -2.9984446893, 5.0999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  563_Roof_3_0_0,                         !- Name
  Roof,                                   !- Surface Type
  Roof-Const[],                             !- Construction Name
  Bedroom 1 Attic,                        !- Zone Name
  Bedroom 1 Attic Space,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0096996607, -2.9984446893, 5.0999999999, !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.9984446899, 3.3999999999, !- X,Y,Z Vertex 2 {m}
  6.00969966, -5.9984446901, 3.4000000001, !- X,Y,Z Vertex 3 {m}
  6.00969966, -2.9984446899, 5.0999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  563_Wall_0_0_0,                         !- Name
  Wall,                                   !- Surface Type
  Ext-Wall-Const[],                         !- Construction Name
  Bedroom 1 Attic,                        !- Zone Name
  Bedroom 1 Attic Space,                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 5.1,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  6.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 3 {m}

ZoneInfiltration:DesignFlowRate,
  Bedroom 1 Attic Infiltration,           !- Name
  Bedroom 1 Attic Space,                  !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.001662,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Bedroom 2,                              !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  16.3811,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Bedroom 2 Space,                        !- Name
  Bedroom 2,                              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  534_Ceiling_1_0_10015,                  !- Name
  Ceiling,                                !- Surface Type
  Ceiling-Const,                          !- Construction Name
  Bedroom 2,                              !- Zone Name
  Bedroom 2 Space,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  304_Floor_1_1_0,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  0.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  534_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  GroundFloor-Const,                      !- Construction Name
  Bedroom 2,                              !- Zone Name
  Bedroom 2 Space,                        !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, 0.00155531, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  534_Partition_2_0_10005,                !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const Reversed,                !- Construction Name
  Bedroom 2,                              !- Zone Name
  Bedroom 2 Space,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  429_Partition_4_1_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  3.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Bedroom2_Kitchen_Partition_Door,        !- Name
  Door,                                   !- Surface Type
  Door-Const,                             !- Construction Name
  534_Partition_2_0_10005,                !- Building Surface Name
  Kitchen_Bedroom2_Partition_Door,        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.00969966, -2.02005965, 2.0964221,     !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.02005965, 0.00349781,    !- X,Y,Z Vertex 2 {m}
  3.00969966, -1.32219625, 0.00349781,    !- X,Y,Z Vertex 3 {m}
  3.00969966, -1.32219625, 2.0964221;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  534_Partition_5_0_10016,                !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const Reversed,                !- Construction Name
  Bedroom 2,                              !- Zone Name
  Bedroom 2 Space,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  470_Partition_3_0_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  534_Wall_3_0_0,                         !- Name
  Wall,                                   !- Surface Type
  Ext-Wall-Const[],                         !- Construction Name
  Bedroom 2,                              !- Zone Name
  Bedroom 2 Space,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  0.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  0.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Bedroom2_Win,                           !- Name
  Window,                                 !- Surface Type
  Window Res Operable,                    !- Construction Name
  534_Wall_3_0_0,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.67349966, 0.00155531, 2.53,           !- X,Y,Z Vertex 1 {m}
  2.67349966, 0.00155531, 0.84,           !- X,Y,Z Vertex 2 {m}
  1.75349966, 0.00155531, 0.84,           !- X,Y,Z Vertex 3 {m}
  1.75349966, 0.00155531, 2.53;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  534_Wall_4_0_0,                         !- Name
  Wall,                                   !- Surface Type
  Ext-Wall-Const[],                         !- Construction Name
  Bedroom 2,                              !- Zone Name
  Bedroom 2 Space,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  0.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

Lights,
  Bedroom 2 General lighting,             !- Name
  Bedroom 2 Space,                        !- Zone or ZoneList or Space or SpaceList Name
  Ltg-Sch-Bedroom,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People Bedroom 2,                       !- Name
  Bedroom 2 Space,                        !- Zone or ZoneList or Space or SpaceList Name
  Occ-Sch-Bedroom,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Activity Schedule Bedroom,              !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work efficiency,                        !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule Bedroom,              !- Clothing Insulation Schedule Name
  Air Velocity Bedroom,                   !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model 1 Type

ElectricEquipment,
  Bedroom 2 MiscPlugLoad,                 !- Name
  Bedroom 2 Space,                        !- Zone or ZoneList or Space or SpaceList Name
  Equip-Sch-Bedroom,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.06,                                   !- Fraction Latent
  0.41,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Bedroom 2 Infiltration,                 !- Name
  Bedroom 2 Space,                        !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.003185,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Bedroom 2 Thermostat,                   !- Name
  Bedroom 2,                              !- Zone or ZoneList Name
  Bedroom 2 Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Bedroom 2 Thermostat Schedule,          !- Name
  Bedroom 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Bedroom 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  heating_sch,                            !- Heating Setpoint Temperature Schedule Name
  cooling_sch;                            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Bedroom 2,                              !- Zone Name
  Bedroom 2 Equipment List,               !- Zone Conditioning Equipment List Name
  Bedroom 2 Inlet Node List,              !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Bedroom 2 Return Node List;             !- Zone Return Air Node or NodeList Name

NodeList,
  Bedroom 2 Inlet Node List,              !- Name
  Node 20;                                !- Node Name 1

NodeList,
  Bedroom 2 Return Node List,             !- Name
  Node 25;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Diffuser Bedroom 2,                     !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 24,                                !- Air Inlet Node Name
  Node 20,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Diffuser Bedroom 2,                 !- Name
  Node 20,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Diffuser Bedroom 2;                     !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Bedroom 2 Equipment List,               !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Diffuser Bedroom 2,                 !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Bedroom 2,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Bedroom 2 Zero air DSOA,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Bedroom 2,                              !- Zone or ZoneList Name 1
  ,                                       !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Bedroom 2 Zero air DSOA,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  kitchen,                                !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Kitchen Space,                          !- Name
  kitchen,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  429_Ceiling_1_0_0,                      !- Name
  Ceiling,                                !- Surface Type
  Ceiling-Const,                          !- Construction Name
  kitchen,                                !- Zone Name
  Kitchen Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  563_Floor_1_0_10000,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  4.90969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  429_Ceiling_1_0_1,                      !- Name
  Ceiling,                                !- Surface Type
  Ceiling-Const,                          !- Construction Name
  kitchen,                                !- Zone Name
  Kitchen Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  563_Floor_1_0_10001,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  429_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  GroundFloor-Const,                      !- Construction Name
  kitchen,                                !- Zone Name
  Kitchen Space,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 1 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, 0.00155531, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  429_GroundFloor_0_0_1,                  !- Name
  Floor,                                  !- Surface Type
  GroundFloor-Const,                      !- Construction Name
  kitchen,                                !- Zone Name
  Kitchen Space,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -1.59844469, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  429_Partition_2_0_0,                    !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const,                         !- Construction Name
  kitchen,                                !- Zone Name
  Kitchen Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  438_Partition_4_0_10002,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  4.90969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  429_Partition_4_0_0,                    !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const,                         !- Construction Name
  kitchen,                                !- Zone Name
  Kitchen Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  470_Partition_2_0_10003,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Kitchen_LivingRoom_Partition_Door,      !- Name
  Door,                                   !- Surface Type
  Door-Const,                             !- Construction Name
  429_Partition_4_0_0,                    !- Building Surface Name
  LivingRoom_Kitchen_Partition_Door,      !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.00969966, -2.27362049, 2.097,         !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.27362049, 0.003,         !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.92044469, 0.003,         !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.92044469, 2.097;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  429_Partition_4_1_0,                    !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const,                         !- Construction Name
  kitchen,                                !- Zone Name
  Kitchen Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  534_Partition_2_0_10005,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Kitchen_Bedroom2_Partition_Door,        !- Name
  Door,                                   !- Surface Type
  Door-Const,                             !- Construction Name
  429_Partition_4_1_0,                    !- Building Surface Name
  Bedroom2_Kitchen_Partition_Door,        !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.00969966, -1.32219625, 2.0964221,     !- X,Y,Z Vertex 1 {m}
  3.00969966, -1.32219625, 0.00349781,    !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.02005965, 0.00349781,    !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.02005965, 2.0964221;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  429_Partition_5_0_0,                    !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const Reversed,                !- Construction Name
  kitchen,                                !- Zone Name
  Kitchen Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  122_Partition_3_0_10007,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Kitchen_Bedroom1_Partition_Door,        !- Name
  Door,                                   !- Surface Type
  Door-Const,                             !- Construction Name
  429_Partition_5_0_0,                    !- Building Surface Name
  Bedroom1_Kitchen_Partition_Door,        !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.08769966, -2.99844469, 2.10146284,    !- X,Y,Z Vertex 1 {m}
  3.08769966, -2.99844469, 0.003,         !- X,Y,Z Vertex 2 {m}
  3.78266877, -2.99844469, 0.003,         !- X,Y,Z Vertex 3 {m}
  3.78266877, -2.99844469, 2.10146284;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  429_Partition_7_0_0,                    !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const,                         !- Construction Name
  kitchen,                                !- Zone Name
  Kitchen Space,                          !- Space Name
  Surface,                                !- Outside Boundary Condition
  438_Partition_5_0_10009,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  4.90969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  429_Wall_3_0_0,                         !- Name
  Wall,                                   !- Surface Type
  Ext-Wall-Const[],                         !- Construction Name
  kitchen,                                !- Zone Name
  Kitchen Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  3.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Kitchen_Glass_Door,                     !- Name
  GlassDoor,                              !- Surface Type
  GlassDoor-Const,                        !- Construction Name
  429_Wall_3_0_0,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.65389966, 0.00155531, 2.568,          !- X,Y,Z Vertex 1 {m}
  4.65389966, 0.00155531, 0.072,          !- X,Y,Z Vertex 2 {m}
  3.80789966, 0.00155531, 0.072,          !- X,Y,Z Vertex 3 {m}
  3.80789966, 0.00155531, 2.568;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Kitchen_Win,                            !- Name
  Window,                                 !- Surface Type
  Window Res Operable,                    !- Construction Name
  429_Wall_3_0_0,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.76389966, 0.00155531, 2.528,          !- X,Y,Z Vertex 1 {m}
  3.76389966, 0.00155531, 0.842,          !- X,Y,Z Vertex 2 {m}
  3.24789966, 0.00155531, 0.842,          !- X,Y,Z Vertex 3 {m}
  3.24789966, 0.00155531, 2.528;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  429_Wall_6_0_0,                         !- Name
  Wall,                                   !- Surface Type
  Ext-Wall-Const[],                         !- Construction Name
  kitchen,                                !- Zone Name
  Kitchen Space,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

Lights,
  Kitchen General lighting,               !- Name
  Kitchen Space,                          !- Zone or ZoneList or Space or SpaceList Name
  Ltg-Sch-Kitchen,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Ltg-Sch-Kitchen,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 18:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 23:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 10:00,                           !- Field 10
  0,                                      !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: Holidays,                          !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WinterDesignDay AllOtherDays,      !- Field 17
  Until: 24:00,                           !- Field 18
  0;                                      !- Field 19

People,
  People Kitchen,                         !- Name
  Kitchen Space,                          !- Zone or ZoneList or Space or SpaceList Name
  Occ-Sch-Kitchen,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Activity Schedule Kitchen,              !- Activity Level Schedule Name
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work efficiency,                        !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule Kitchen,              !- Clothing Insulation Schedule Name
  Air Velocity Others,                    !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model 1 Type

Schedule:Compact,
  Occ-Sch-Kitchen,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 07:00,                           !- Field 5
  0.05,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.1,                                    !- Field 8
  Until: 09:00,                           !- Field 9
  0.2,                                    !- Field 10
  Until: 10:00,                           !- Field 11
  0.1,                                    !- Field 12
  Until: 16:00,                           !- Field 13
  0.05,                                   !- Field 14
  Until: 23:00,                           !- Field 15
  0.1,                                    !- Field 16
  Until: 24:00,                           !- Field 17
  0.05,                                   !- Field 18
  For: Weekends,                          !- Field 19
  Until: 07:00,                           !- Field 20
  0,                                      !- Field 21
  Until: 09:00,                           !- Field 22
  0.05,                                   !- Field 23
  Until: 23:00,                           !- Field 24
  0.1,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.05,                                   !- Field 27
  For: Holidays,                          !- Field 28
  Until: 07:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 09:00,                           !- Field 31
  0.05,                                   !- Field 32
  Until: 23:00,                           !- Field 33
  0.1,                                    !- Field 34
  Until: 24:00,                           !- Field 35
  0.05,                                   !- Field 36
  For: WinterDesignDay AllOtherDays,      !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

Schedule:Compact,
  Activity Schedule Kitchen,              !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

Schedule:Compact,
  Clothing Schedule Kitchen,              !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

ElectricEquipment,
  Kitchen Refrigerator,                   !- Name
  Kitchen Space,                          !- Zone or ZoneList or Space or SpaceList Name
  Equip-Sch-Kitchen,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  90,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  1,                                      !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Equip-Sch-Kitchen,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0.8,                                    !- Field 4
  Until: 02:00,                           !- Field 5
  0.782696177062374,                      !- Field 6
  Until: 03:00,                           !- Field 7
  0.765593561368209,                      !- Field 8
  Until: 04:00,                           !- Field 9
  0.742857142857143,                      !- Field 10
  Until: 05:00,                           !- Field 11
  0.731388329979879,                      !- Field 12
  Until: 06:00,                           !- Field 13
  0.731388329979879,                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.759959758551308,                      !- Field 16
  Until: 08:00,                           !- Field 17
  0.8,                                    !- Field 18
  Until: 09:00,                           !- Field 19
  0.817102615694165,                      !- Field 20
  Until: 10:00,                           !- Field 21
  0.828571428571429,                      !- Field 22
  Until: 11:00,                           !- Field 23
  0.8,                                    !- Field 24
  Until: 12:00,                           !- Field 25
  0.8,                                    !- Field 26
  Until: 13:00,                           !- Field 27
  0.839839034205231,                      !- Field 28
  Until: 14:00,                           !- Field 29
  0.839839034205231,                      !- Field 30
  Until: 15:00,                           !- Field 31
  0.828571428571429,                      !- Field 32
  Until: 16:00,                           !- Field 33
  0.839839034205231,                      !- Field 34
  Until: 17:00,                           !- Field 35
  0.885714285714286,                      !- Field 36
  Until: 18:00,                           !- Field 37
  0.971428571428572,                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  0.971428571428572,                      !- Field 42
  Until: 21:00,                           !- Field 43
  0.942857142857143,                      !- Field 44
  Until: 22:00,                           !- Field 45
  0.925553319919517,                      !- Field 46
  Until: 23:00,                           !- Field 47
  0.885714285714286,                      !- Field 48
  Until: 24:00,                           !- Field 49
  0.828571428571429;                      !- Field 50

ZoneInfiltration:DesignFlowRate,
  Kitchen Infiltration,                   !- Name
  Kitchen Space,                          !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.003776,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Living Room,                            !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  LivingRoom Space,                       !- Name
  Living Room,                            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  470_Ceiling_1_0_10014,                  !- Name
  Ceiling,                                !- Surface Type
  Ceiling-Const,                          !- Construction Name
  Living Room,                            !- Zone Name
  LivingRoom Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  304_Floor_1_0_0,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 3 {m}
  0.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  470_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  Ext-Wall-Const[],                         !- Construction Name
  Living Room,                            !- Zone Name
  LivingRoom Space,                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  0.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  470_Partition_2_0_10003,                !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const Reversed,                !- Construction Name
  Living Room,                            !- Zone Name
  LivingRoom Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  429_Partition_4_0_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  LivingRoom_Kitchen_Partition_Door,      !- Name
  Door,                                   !- Surface Type
  Door-Const,                             !- Construction Name
  470_Partition_2_0_10003,                !- Building Surface Name
  Kitchen_LivingRoom_Partition_Door,      !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.00969966, -2.92044469, 2.097,         !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.92044469, 0.003,         !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.27362049, 0.003,         !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.27362049, 2.097;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  470_Partition_2_0_10012,                !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const Reversed,                !- Construction Name
  Living Room,                            !- Zone Name
  LivingRoom Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  122_Partition_4_0_0,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  470_Partition_3_0_0,                    !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const,                         !- Construction Name
  Living Room,                            !- Zone Name
  LivingRoom Space,                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  534_Partition_5_0_10016,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  470_Wall_4_0_0,                         !- Name
  Wall,                                   !- Surface Type
  Ext-Wall-Const[],                         !- Construction Name
  Living Room,                            !- Zone Name
  LivingRoom Space,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  0.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  470_Wall_5_0_0,                         !- Name
  Wall,                                   !- Surface Type
  Ext-Wall-Const[],                         !- Construction Name
  Living Room,                            !- Zone Name
  LivingRoom Space,                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  0.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  LivingRoom_Door,                        !- Name
  Door,                                   !- Surface Type
  Door-Const,                             !- Construction Name
  470_Wall_5_0_0,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.90419966, -5.99844469, 2.298,         !- X,Y,Z Vertex 1 {m}
  1.90419966, -5.99844469, 0.002,         !- X,Y,Z Vertex 2 {m}
  2.70019966, -5.99844469, 0.002,         !- X,Y,Z Vertex 3 {m}
  2.70019966, -5.99844469, 2.298;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  LivingRoom_Win,                         !- Name
  Window,                                 !- Surface Type
  Window Res Operable,                    !- Construction Name
  470_Wall_5_0_0,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  1,                                      !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.94419966, -5.99844469, 2.258,         !- X,Y,Z Vertex 1 {m}
  0.94419966, -5.99844469, 0.042,         !- X,Y,Z Vertex 2 {m}
  1.86019966, -5.99844469, 0.042,         !- X,Y,Z Vertex 3 {m}
  1.86019966, -5.99844469, 2.258;         !- X,Y,Z Vertex 4 {m}

Lights,
  LivingRoom General lighting,            !- Name
  LivingRoom Space,                       !- Zone or ZoneList or Space or SpaceList Name
  Ltg-Sch-LivingRoom,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Ltg-Sch-LivingRoom,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Weekends,                          !- Field 13
  Until: 09:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 11:00,                           !- Field 16
  1,                                      !- Field 17
  Until: 13:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 14:00,                           !- Field 20
  1,                                      !- Field 21
  Until: 18:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 21:00,                           !- Field 24
  1,                                      !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: Holidays,                          !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: WinterDesignDay AllOtherDays,      !- Field 31
  Until: 24:00,                           !- Field 32
  0;                                      !- Field 33

People,
  People LivingRoom,                      !- Name
  LivingRoom Space,                       !- Zone or ZoneList or Space or SpaceList Name
  Occ-Sch-LivingRoom,                     !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Activity Schedule LivingRoom,           !- Activity Level Schedule Name
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work efficiency,                        !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule LivingRoom,           !- Clothing Insulation Schedule Name
  Air Velocity LivingRoom,                !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model 1 Type

Schedule:Compact,
  Occ-Sch-LivingRoom,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 09:00,                           !- Field 5
  0.5,                                    !- Field 6
  Until: 18:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 20:00,                           !- Field 9
  0.5,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0,                                      !- Field 12
  For: Weekends,                          !- Field 13
  Until: 09:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 11:00,                           !- Field 16
  0.5,                                    !- Field 17
  Until: 13:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 14:00,                           !- Field 20
  0.5,                                    !- Field 21
  Until: 18:00,                           !- Field 22
  0,                                      !- Field 23
  Until: 21:00,                           !- Field 24
  0.5,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0,                                      !- Field 27
  For: Holidays,                          !- Field 28
  Until: 24:00,                           !- Field 29
  0,                                      !- Field 30
  For: WinterDesignDay AllOtherDays,      !- Field 31
  Until: 24:00,                           !- Field 32
  0;                                      !- Field 33

Schedule:Compact,
  Activity Schedule LivingRoom,           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  110;                                    !- Field 4

Schedule:Compact,
  Clothing Schedule LivingRoom,           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

Schedule:Compact,
  Air Velocity LivingRoom,                !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.1370;                                 !- Field 4

ElectricEquipment,
  LivingRoom MiscPlugLoad,                !- Name
  LivingRoom Space,                       !- Zone or ZoneList or Space or SpaceList Name
  Equip-Sch-LivingRoom,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Equip-Sch-LivingRoom,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 24:00,                           !- Field 5
  1,                                      !- Field 6
  For: Weekends,                          !- Field 7
  Until: 07:00,                           !- Field 8
  0.05,                                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: Holidays,                          !- Field 12
  Until: 07:00,                           !- Field 13
  0.05,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  For: WinterDesignDay AllOtherDays,      !- Field 17
  Until: 24:00,                           !- Field 18
  0;                                      !- Field 19

ZoneInfiltration:DesignFlowRate,
  LivingRoom Infiltration,                !- Name
  LivingRoom Space,                       !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00598,                                !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Living Room Attic,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  LivingRoom Attic Space,                 !- Name
  Living Room Attic,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  304_Floor_1_0_0,                        !- Name
  Floor,                                  !- Surface Type
  Floor-Ceiling-Const,                    !- Construction Name
  Living Room Attic,                      !- Zone Name
  LivingRoom Attic Space,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  470_Ceiling_1_0_10014,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  0.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  304_Floor_1_1_0,                        !- Name
  Floor,                                  !- Surface Type
  Floor-Ceiling-Const,                    !- Construction Name
  Living Room Attic,                      !- Zone Name
  LivingRoom Attic Space,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  534_Ceiling_1_0_10015,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 3 {m}
  0.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  304_Partition_0_0_0,                    !- Name
  Wall,                                   !- Surface Type
  Int-Wall-Const,                         !- Construction Name
  Living Room Attic,                      !- Zone Name
  LivingRoom Attic Space,                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  563_Partition_4_0_10013,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 5.0999999987,  !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 3.3999999987,  !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 3.3999999987;   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  304_Roof_2_0_0,                         !- Name
  Roof,                                   !- Surface Type
  Roof-Const[],                             !- Construction Name
  Living Room Attic,                      !- Zone Name
  LivingRoom Attic Space,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 5.1,           !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  0.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  0.0096996607, -2.9984446893, 5.0999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  304_Roof_3_0_0,                         !- Name
  Roof,                                   !- Surface Type
  Roof-Const[],                             !- Construction Name
  Living Room Attic,                      !- Zone Name
  LivingRoom Attic Space,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0096996607, -2.9984446893, 5.0999999999, !- X,Y,Z Vertex 1 {m}
  0.00969966, -5.9984446899, 3.3999999999, !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.9984446901, 3.4000000001, !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.9984446899, 5.0999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  304_Wall_4_0_0,                         !- Name
  Wall,                                   !- Surface Type
  Ext-Wall-Const[],                         !- Construction Name
  Living Room Attic,                      !- Zone Name
  LivingRoom Attic Space,                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0096996607, -2.9984446893, 5.0999999998, !- X,Y,Z Vertex 1 {m}
  0.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  0.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 3 {m}

ZoneInfiltration:DesignFlowRate,
  LivingRoom Attic Infiltration,          !- Name
  LivingRoom Attic Space,                 !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.001662,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  2000,                                   !- Surface Temperature Upper Limit {C}
  1e-08,                                  !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
  1000;                                   !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

RunPeriod,
  IDN-Res (01-01:31-12),                  !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,           !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  11_1_108,                               !- Name
  Rough,                                  !- Roughness
  0.035,                                  !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  2390,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  15_1_33,                                !- Name
  Rough,                                  !- Roughness
  0.025,                                  !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  15_2_111,                               !- Name
  Rough,                                  !- Roughness
  0.1819,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  15_3_77,                                !- Name
  Rough,                                  !- Roughness
  0.005,                                  !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  960,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  1_1_37,                                 !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  10,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  1_2_9,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  1.13,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  1_3_29,                                 !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  0.41,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.73,                                   !- Solar Absorptance
  0.73;                                   !- Visible Absorptance

Material,
  1_4_34,                                 !- Name
  Rough,                                  !- Roughness
  0.03,                                   !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

Material,
  3_1_7,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2100,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  5_1_27,                                 !- Name
  Rough,                                  !- Roughness
  0.025,                                  !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  7_1_5,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.84,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  7_2_103,                                !- Name
  Rough,                                  !- Roughness
  0.0792,                                 !- Thickness {m}
  0.034,                                  !- Conductivity {W/m-K}
  35,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  7_3_11,                                 !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.51,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  7_4_66,                                 !- Name
  Rough,                                  !- Roughness
  0.013,                                  !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  9_1_6001,                               !- Name
  Rough,                                  !- Roughness
  0.002,                                  !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  9_2_3377,                               !- Name
  Rough,                                  !- Roughness
  0.0033,                                 !- Thickness {m}
  0.036,                                  !- Conductivity {W/m-K}
  160,                                    !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Clay tile natural red,                  !- Name
  MediumSmooth,                           !- Roughness
  0.05,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  950,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  roof_solar_absorptance[],                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board 1,               !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board 2,               !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board 3,               !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  wall_solar_absorptance[],                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M14a 100mm heavyweight concrete,        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Plaster board,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0095,                                 !- Thickness {m}
  0.58,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation,                        !- Name
  MediumRough,                            !- Roughness
  roof_insulation_thickness[],                                    !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation,                        !- Name
  MediumRough,                            !- Roughness
  wall_insulation_thickness[],                                    !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wood,                                   !- Name
  Rough,                                  !- Roughness
  0.035,                                  !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  2390,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:NoMass,
  5_RVAL_2,                               !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  6_RVAL_2,                               !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Aluminum Radiant Panel,                 !- Name
  MediumSmooth,                           !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.04,                                   !- Thermal Absorptance
  0.1,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material:NoMass,
  Clay tile hollow 100mm,                 !- Name
  MediumSmooth,                           !- Roughness
  0.2,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  F04 Wall air space resistance,          !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  F05 Wall air space resistance,          !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  LinearBridgingLayer,                    !- Name
  Rough,                                  !- Roughness
  0.6267,                                 !- Thermal Resistance {m2-K/W}
  0.01,                                   !- Thermal Absorptance
  0.01,                                   !- Solar Absorptance
  0.01;                                   !- Visible Absorptance

WindowMaterial:Gas,
  1002,                                   !- Name
  Air,                                    !- Gas Type
  0.013;                                  !- Thickness {m}

WindowMaterial:Gas,
  Half thickness 1002,                    !- Name
  Air,                                    !- Gas Type
  0.0065;                                 !- Thickness {m}

WindowMaterial:Glazing,
  2,                                      !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
  38,                                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.74,                                   !- Solar Transmittance at Normal Incidence
  0.09,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.1,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.82,                                   !- Visible Transmittance at Normal Incidence
  0.11,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.12,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.2,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
  BRONZE 6MM,                             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.482,                                  !- Solar Transmittance at Normal Incidence
  0.054,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.054,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.534,                                  !- Visible Transmittance at Normal Incidence
  0.057,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.057,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Res Operable Assembly Window,           !- Name
  uvalue[],                                !- U-Factor {W/m2-K}
  shgc[],                                   !- Solar Heat Gain Coefficient
  vt[];                                  !-  Visible Transmittance

WindowProperty:FrameAndDivider,
  1,                                      !- Name
  0.04,                                   !- Frame Width {m}
  0,                                      !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  9.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.5,                                    !- Frame Solar Absorptance
  0.5,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0.02,                                   !- Divider Width {m}
  1,                                      !- Number of Horizontal Dividers
  1,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  9.5,                                    !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0.5,                                    !- Divider Solar Absorptance
  0.5,                                    !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0.5,                                    !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0.5,                                    !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0.5,                                    !- Inside Reveal Solar Absorptance
  CurtainWall;                            !- NFRC Product Type for Assembly Calculations

Construction,
  Ceiling-Const,                          !- Name
  G01a 19mm gypsum board;                 !- Layer 1

Construction,
  Door-Const,                             !- Name
  Wood;                                   !- Layer 1

Construction,
  Ext-Wall-Const,                         !- Name
  M01 100mm brick,                        !- Layer 1
  Wall Insulation,                        !- Layer 2
  Plaster board;                          !- Layer 3

Construction,
  Ext-Wall-Const-Base,                         !- Name
  M01 100mm brick,                        !- Layer 1
  Plaster board;                          !- Layer 3

Construction,
  Floor-Ceiling-Const,                    !- Name
  G01a 19mm gypsum board 1;               !- Layer 1

Construction,
  GlassDoor-Const,                        !- Name
  CLEAR 6MM;                              !- Layer 1

Construction,
  GroundFloor-Const,                      !- Name
  M14a 100mm heavyweight concrete;        !- Layer 1

Construction,
  Int-Wall-Const,                         !- Name
  G01a 19mm gypsum board 2,               !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board 3;               !- Layer 3

Construction,
  Int-Wall-Const Reversed,                !- Name
  G01a 19mm gypsum board 3,               !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board 2;               !- Layer 3

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  LinearBridgingConstruction,             !- Name
  LinearBridgingLayer;                    !- Layer 1

Construction,
  PartitionWall-Const,                    !- Name
  Plaster board,                          !- Layer 1
  5_RVAL_2,                               !- Layer 2
  Plaster board;                          !- Layer 3

Construction,
  Project external glazing - 1001,        !- Name
  38,                                     !- Layer 1
  1002,                                   !- Layer 2
  2;                                      !- Layer 3

Construction,
  Roof-Const,                             !- Name
  Clay tile natural red,                  !- Layer 1
  Metal Decking,                          !- Layer 2
  Roof Insulation,                        !- Layer 3
  Aluminum Radiant Panel;                 !- Layer 4

Construction,
  Roof-Const-Base,                             !- Name
  Clay tile natural red,                  !- Layer 1
  Metal Decking,                          !- Layer 2
  Aluminum Radiant Panel;                 !- Layer 4

Construction,
  Sgl Bronze 6mm,                         !- Name
  BRONZE 6MM;                             !- Layer 1

Construction,
  Sgl Clr 6mm,                            !- Name
  CLEAR 6MM;                              !- Layer 1

Construction,
  Window Res Operable,                    !- Name
  Res Operable Assembly Window;           !- Layer 1

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fraction 1,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 1;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 10;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 11;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 12;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 13;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 14;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 15;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 16;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 18;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 19;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 2;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 20;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 21;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 22;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 23;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 24;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 25;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 26;                !- Name

ScheduleTypeLimits,
  Schedule Type Limits 4;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 5;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 6;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 7;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 8;                 !- Name

ScheduleTypeLimits,
  Schedule Type Limits 9;                 !- Name

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Compact,
  2,                                      !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  8060,                                   !- Name
  Velocity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.1370;                                 !- Field 4

Schedule:Compact,
  Activity Schedule 563,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

Schedule:Compact,
  cooling_avail_sch,                      !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Design Days Only,                       !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

Schedule:Compact,
  heating_avail_sch,                      !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  Off,                                    !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  On,                                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  OnSummerDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

Schedule:Compact,
  OnWinterDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

Schedule:Compact,
  OpaqueShade,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

Schedule:Compact,
  TypOperativeTempControlSch,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  0.0,                                    !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0.5;                                    !- Field 7

Schedule:Compact,
  Zone Comfort Control Type Sched,        !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 2,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  OnOff 2,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Air Loop HVAC 1,                        !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC 1 Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  Node 5,                                 !- Supply Side Inlet Node Name
  Node 9,                                 !- Demand Side Outlet Node Name
  Air Loop HVAC 1 Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  Air Loop HVAC 1 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC 1 Supply Outlet Nodes,    !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  Air Loop HVAC 1 Demand Inlet Nodes,     !- Name
  Node 8;                                 !- Node Name 1

Sizing:System,
  Air Loop HVAC 1,                        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC 1 Availability Manager;   !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC 1 Availability Manager,   !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Air Loop HVAC 1 Supply Branches,        !- Name
  Air Loop HVAC 1 Main Branch;            !- Branch Name 1

Branch,
  Air Loop HVAC 1 Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  OA System,                              !- Component Name 1
  Node 5,                                 !- Component Inlet Node Name 1
  Node 13,                                !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Unitary - Single Speed DX cooling - Cycling - Elec reheat, !- Component Name 2
  Node 13,                                !- Component Inlet Node Name 2
  Node 6;                                 !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  OA System,                              !- Name
  OA System Controller List,              !- Controller List Name
  OA System Equipment List;               !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  OA System Controller List,              !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Outdoor Air Controller;                 !- Controller Name 1

Controller:OutdoorAir,
  Outdoor Air Controller,                 !- Name
  Node 12,                                !- Relief Air Outlet Node Name
  Node 5,                                 !- Return Air Node Name
  Node 13,                                !- Mixed Air Node Name
  Node 11,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  OA System Availability Manager List,    !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  OA System Availability Manager;         !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  OA System Availability Manager,         !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 11;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA System Equipment List,               !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  OA System Outdoor Air Mixer;            !- Component Name 1

OutdoorAir:Mixer,
  OA System Outdoor Air Mixer,            !- Name
  Node 13,                                !- Mixed Air Node Name
  Node 11,                                !- Outdoor Air Stream Node Name
  Node 12,                                !- Relief Air Stream Node Name
  Node 5;                                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 13 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 6,                                 !- Reference Setpoint Node Name
  Node 13,                                !- Fan Inlet Node Name
  Unitary - Single Speed DX cooling - Cycling - Elec reheat Fan - Cooling Coil Node, !- Fan Outlet Node Name
  Node 13;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Unitary - Single Speed DX cooling - Cycling - Elec reheat, !- Name
  Load,                                   !- Control Type
  Bedroom 1,                              !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  Node 13,                                !- Air Inlet Node Name
  Node 6,                                 !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Fan On Off 8,                           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Object Type
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  1 Spd DX Clg Coil 7,                    !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Elec Htg Coil 15,                       !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Fan On Off 8,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 13,                                !- Air Inlet Node Name
  Unitary - Single Speed DX cooling - Cycling - Elec reheat Fan - Cooling Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  1 Spd DX Clg Coil 7,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  bedroom1_total_cooling_cap[],                               !- Gross Rated Total Cooling Capacity {W}
  bedroom1_sensible_heat_ratio[],                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  bedroom1_airflow_rate[],                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Unitary - Single Speed DX cooling - Cycling - Elec reheat Fan - Cooling Coil Node, !- Air Inlet Node Name
  Unitary - Single Speed DX cooling - Cycling - Elec reheat Cooling Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 19,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 9,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 11,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 8,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 18,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Elec Htg Coil 15,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Unitary - Single Speed DX cooling - Cycling - Elec reheat Cooling Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 6;                                 !- Air Outlet Node Name

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling,   !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Bedroom 1,                              !- Control Zone Name
  Node 4,                                 !- Zone Node Name
  Node 10,                                !- Zone Inlet Node Name
  Node 6;                                 !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC 1 Node 8 Supply Path,     !- Name
  Node 8,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 8,                                 !- Inlet Node Name
  Node 15;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC 1 Return Path,            !- Name
  Node 9,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 9,                                 !- Outlet Node Name
  Node 14;                                !- Inlet Node Name 1

AirLoopHVAC,
  Air Loop HVAC 2,                        !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 2Availability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Air Loop HVAC 2 Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  Node 16,                                !- Supply Side Inlet Node Name
  Node 19,                                !- Demand Side Outlet Node Name
  Air Loop HVAC 2 Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  Air Loop HVAC 2 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Air Loop HVAC 2 Supply Outlet Nodes,    !- Name
  Node 17;                                !- Node Name 1

NodeList,
  Air Loop HVAC 2 Demand Inlet Nodes,     !- Name
  Node 18;                                !- Node Name 1

Sizing:System,
  Air Loop HVAC 2,                        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 2Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC 2 Availability Manager;   !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC 2 Availability Manager,   !- Name
  Always On Discrete 1;                   !- Schedule Name

BranchList,
  Air Loop HVAC 2 Supply Branches,        !- Name
  Air Loop HVAC 2 Main Branch;            !- Branch Name 1

Branch,
  Air Loop HVAC 2 Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  OA System Bedroom 2,                    !- Component Name 1
  Node 16,                                !- Component Inlet Node Name 1
  Node 23,                                !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Unitary - Single Speed DX cooling - Cycling - Elec reheat Bedroom2, !- Component Name 2
  Node 23,                                !- Component Inlet Node Name 2
  Node 17;                                !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  OA System Bedroom 2,                    !- Name
  OA System Bedroom 2 Controller List,    !- Controller List Name
  OA System Bedroom 2 Equipment List;     !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  OA System Bedroom 2 Controller List,    !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Outdoor Air Controller Bedroom 2;       !- Controller Name 1

Controller:OutdoorAir,
  Outdoor Air Controller Bedroom 2,       !- Name
  Node 22,                                !- Relief Air Outlet Node Name
  Node 16,                                !- Return Air Node Name
  Node 23,                                !- Mixed Air Node Name
  Node 21,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  OA System Bedroom 2 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  OA System Bedroom 2 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  OA System Bedroom 2 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 21;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA System Bedroom 2 Equipment List,     !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  OA System Bedroom 2 Outdoor Air Mixer;  !- Component Name 1

OutdoorAir:Mixer,
  OA System Bedroom 2 Outdoor Air Mixer,  !- Name
  Node 23,                                !- Mixed Air Node Name
  Node 21,                                !- Outdoor Air Stream Node Name
  Node 22,                                !- Relief Air Stream Node Name
  Node 16;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 23 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 17,                                !- Reference Setpoint Node Name
  Node 23,                                !- Fan Inlet Node Name
  Unitary - Single Speed DX cooling - Cycling - Elec reheat Bedroom2 Fan - Cooling Coil Node, !- Fan Outlet Node Name
  Node 23;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Unitary - Single Speed DX cooling - Cycling - Elec reheat Bedroom2, !- Name
  Load,                                   !- Control Type
  Bedroom 2,                              !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  cooling_avail_sch,                      !- Availability Schedule Name
  Node 23,                                !- Air Inlet Node Name
  Node 17,                                !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Fan On Off 9,                           !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Object Type
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  1 Spd DX Clg Coil 8,                    !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Elec Htg Coil 16,                       !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Fan On Off 9,                           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 23,                                !- Air Inlet Node Name
  Unitary - Single Speed DX cooling - Cycling - Elec reheat Bedroom2 Fan - Cooling Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Cooling:DX:SingleSpeed,
  1 Spd DX Clg Coil 8,                    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  bedroom2_total_cooling_cap[],                               !- Gross Rated Total Cooling Capacity {W}
  bedroom2_sensible_heat_ratio[],                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  bedroom2_airflow_rate[],                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Unitary - Single Speed DX cooling - Cycling - Elec reheat Bedroom2 Fan - Cooling Coil Node, !- Air Inlet Node Name
  Unitary - Single Speed DX cooling - Cycling - Elec reheat Bedroom2 Cooling Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Curve Biquadratic 19,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 9,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 11,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 8,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 18,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Elec Htg Coil 16,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Unitary - Single Speed DX cooling - Cycling - Elec reheat Bedroom2 Cooling Coil - Supplemental Coil Node, !- Air Inlet Node Name
  Node 17;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Cooling,
  Setpoint Manager Single Zone Cooling Bedroom 2, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Bedroom 1,                              !- Control Zone Name
  Node 4,                                 !- Zone Node Name
  Node 10,                                !- Zone Inlet Node Name
  Node 17;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Air Loop HVAC 2 Node 18 Supply Path,    !- Name
  Node 18,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 18,                                !- Inlet Node Name
  Node 24;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Air Loop HVAC 2 Return Path,            !- Name
  Node 19,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 19,                                !- Outlet Node Name
  Node 25;                                !- Inlet Node Name 1

RunPeriodControl:SpecialDays,
  Boxing Day,                             !- Name
  26 Dec,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  25 Dec,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Easter Monday,                          !- Name
  2nd Monday in April,                    !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Easter Sunday,                          !- Name
  1st Sunday in April,                    !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  New Years Day,                          !- Name
  1 Jan,                                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OutputControl:ReportingTolerances,
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OutputControl:Table:Style,
  CommaAndHTML,                           !- Column Separator
  JtoKWH;                                 !- Unit Conversion

Output:Constructions,
  Constructions;                          !- Details Type 1

Output:Diagnostics,
  DisplayAdvancedReportVariables;         !- Key 1

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  DemandEndUseComponentsSummary,          !- Report Name 2
  SensibleHeatGainSummary,                !- Report Name 3
  InputVerificationandResultsSummary,     !- Report Name 4
  AdaptiveComfortSummary,                 !- Report Name 5
  Standard62.1Summary,                    !- Report Name 6
  ClimaticDataSummary,                    !- Report Name 7
  EquipmentSummary,                       !- Report Name 8
  EnvelopeSummary,                        !- Report Name 9
  LightingSummary,                        !- Report Name 10
  HVACSizingSummary,                      !- Report Name 11
  SystemSummary,                          !- Report Name 12
  ComponentSizingSummary,                 !- Report Name 13
  OutdoorAirSummary,                      !- Report Name 14
  ObjectCountSummary,                     !- Report Name 15
  EndUseEnergyConsumptionOtherFuelsMonthly, !- Report Name 16
  PeakEnergyEndUseOtherFuelsMonthly,      !- Report Name 17
  AllSummary;                             !- Report Name 18

Site:Location,
  JAKARTA-SOEKARNO-HA,                    !- Name
  -6.12,                                  !- Latitude {deg}
  106.65,                                 !- Longitude {deg}
  7,                                      !- Time Zone {hr}
  8;                                      !- Elevation {m}

SizingPeriod:DesignDay,
  Jakarta Soekarno Ha Ann Clg .4% Condns DB=>MWB, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.531,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.947,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Jakarta Soekarno Ha Ann Htg 99.6% Condns DB, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

