
OS:Version,
  {29aecc95-5712-4539-afad-be8c10d94216}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Site,
  {eebf93c4-020a-4faa-bca1-09d39b94e586}, !- Handle
  JAKARTA-SOEKARNO-HA,                    !- Name
  -6.12,                                  !- Latitude {deg}
  106.65,                                 !- Longitude {deg}
  7,                                      !- Time Zone {hr}
  8,                                      !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {cb8da7e5-9256-49d4-ac09-34b684aecfe4}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No;                                     !- Do HVAC Sizing Simulation for Sizing Periods

OS:Building,
  {ff01bb72-be0e-4e45-87aa-cc1d5ec8749e}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ShadowCalculation,
  {e656b85c-f2e1-41c8-a0ba-e421a599eb50}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {d959ad22-2ce0-411d-a8b0-ed7fd9f9fa06}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  2000,                                   !- Surface Temperature Upper Limit {C}
  1e-08,                                  !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
  1000;                                   !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

OS:Timestep,
  {af961f0f-0aab-4a0c-8abf-a46cdea7a365}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {0551f9c5-7536-4e64-bff5-90801e35ee90}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:SizingPeriod:DesignDay,
  {36976676-5a27-49a9-bd2e-c02bd78f6966}, !- Handle
  Summer Design Day in IDN-Res (01-01:31-12) Jun, !- Name
  33.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101228.9,                               !- Barometric Pressure {Pa}
  0,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0.98,                                   !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  15,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b31f289e-2599-4806-aba3-8046ef7e1cdf}, !- Handle
  Summer Design Day in IDN-Res (01-01:31-12) Jul, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101228.9,                               !- Barometric Pressure {Pa}
  0,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0.98,                                   !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  15,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {96269357-d044-44a4-8ae9-f8b7443c4f17}, !- Handle
  Summer Design Day in IDN-Res (01-01:31-12) Aug, !- Name
  33.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101228.9,                               !- Barometric Pressure {Pa}
  0,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0.98,                                   !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  15,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8e507860-3ea3-4000-930b-05bf3359fcbd}, !- Handle
  Summer Design Day in IDN-Res (01-01:31-12) Sep, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101228.9,                               !- Barometric Pressure {Pa}
  0,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0.98,                                   !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  15,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b6621bb6-20c5-4578-8ee2-ce9e3ea13e7f}, !- Handle
  Winter Design Day in IDN-Res (01-01:31-12), !- Name
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101228.9,                               !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  15,                                     !- Day of Month
  7,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ;                                       !- Solar Model Indicator

OS:RunPeriod,
  {d5eded55-bdbf-4618-888e-f5dfdea65d35}, !- Handle
  IDN-Res (01-01:31-12),                  !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  Yes,                                    !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {8ae263fb-b6b9-4a9f-b36c-d17ed492ee9f}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriodControl:SpecialDays,
  {7a902ca2-b04e-46fb-9519-50b42b16b5ba}, !- Handle
  New Years Day,                          !- Name
  1 Jan,                                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {438e5ccf-c747-44d9-b234-ad98511f085d}, !- Handle
  Christmas Day,                          !- Name
  25 Dec,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {10aee06b-7ec6-4c4e-a940-f1d246c99f1b}, !- Handle
  Boxing Day,                             !- Name
  26 Dec,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {7fc5e508-37c2-4d91-9325-84f3cb2534cb}, !- Handle
  Easter Monday,                          !- Name
  2nd Monday in April,                    !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {9de64098-b201-4896-9c05-ca4aa56a7f15}, !- Handle
  Easter Sunday,                          !- Name
  1st Sunday in April,                    !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:ScheduleTypeLimits,
  {b0b0d55d-ab43-4903-86bc-00224dab357d}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:ScheduleTypeLimits,
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {825fe5c1-3f96-4547-80ee-9ecb75f0c8cc}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {a1746b80-59b9-47a9-b174-e902b9be1047}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {d9564e75-a142-402b-a97b-aaa633c604dc}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {ba56a76b-06e1-4fa6-a550-cdd168b3eac9}, !- Handle
  0,                                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {c30af962-a319-4093-873c-495b60751792}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:Schedule:Day,
  {2174c582-c79b-4f1f-97c8-4e2d86ffc8e7}, !- Handle
  50,                                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {a881e2c5-c55b-4c95-8a83-7e036248933b}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:Schedule:Day,
  {2d548b8d-777b-4177-bd8d-b77e782d74d5}, !- Handle
  Off,                                    !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2da8fda5-85d8-4a7a-a91b-31ac45f81175}, !- Handle
  Summer Control Type Day Sch,            !- Name
  {a1746b80-59b9-47a9-b174-e902b9be1047}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  4,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  4,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  4,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  4,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  4,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  4,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  4,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  4,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  4,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  4,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  4,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  4,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  4,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  4,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  4,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  4,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  4,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  4,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  4,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  4,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  4,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  4,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  4,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  4;                                      !- Value Until Time 24

OS:Schedule:Day,
  {779c3869-3f55-4d84-965d-81e679aa231e}, !- Handle
  Winter Control Type Day Sch,            !- Name
  {a1746b80-59b9-47a9-b174-e902b9be1047}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  4,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  4,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  4,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  4,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  4,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  4,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  4,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  4,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  4,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  4,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  4,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  4,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  4,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  4,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  4,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  4,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  4,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  4,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  4,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  4,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  4,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  4,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  4,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  4;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5a19eab8-0b26-4652-9870-0d3686a1cec9}, !- Handle
  Summer Control Type Day Sch - cool,     !- Name
  {a1746b80-59b9-47a9-b174-e902b9be1047}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  2,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  2,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  2,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  2,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  2,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  2,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  2,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  2,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  2,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  2,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  2,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  2,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  2,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  2,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  2,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  2,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  2,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  2,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  2,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  2,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  2,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  2,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  2,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  2;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f97329db-43a5-4b43-927b-77dd591e9fce}, !- Handle
  Winter Control Type Day Sch - heat,     !- Name
  {a1746b80-59b9-47a9-b174-e902b9be1047}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Week,
  {9c3c1551-bd52-4a4d-b1bd-1a837bd2d4fc}, !- Handle
  Off,                                    !- Name
  ,                                       !- Schedule Rendering Name
  {2d548b8d-777b-4177-bd8d-b77e782d74d5}, !- Sunday Schedule:Day Name
  {2d548b8d-777b-4177-bd8d-b77e782d74d5}, !- Monday Schedule:Day Name
  {2d548b8d-777b-4177-bd8d-b77e782d74d5}, !- Tuesday Schedule:Day Name
  {2d548b8d-777b-4177-bd8d-b77e782d74d5}, !- Wednesday Schedule:Day Name
  {2d548b8d-777b-4177-bd8d-b77e782d74d5}, !- Thursday Schedule:Day Name
  {2d548b8d-777b-4177-bd8d-b77e782d74d5}, !- Friday Schedule:Day Name
  {2d548b8d-777b-4177-bd8d-b77e782d74d5}, !- Saturday Schedule:Day Name
  {2d548b8d-777b-4177-bd8d-b77e782d74d5}, !- Holiday Schedule:Day Name
  {2d548b8d-777b-4177-bd8d-b77e782d74d5}, !- SummerDesignDay Schedule:Day Name
  {2d548b8d-777b-4177-bd8d-b77e782d74d5}, !- WinterDesignDay Schedule:Day Name
  {2d548b8d-777b-4177-bd8d-b77e782d74d5}, !- CustomDay1 Schedule:Day Name
  {2d548b8d-777b-4177-bd8d-b77e782d74d5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ab6b2343-2390-4eb0-a3b5-bc5df648ef06}, !- Handle
  Summer Control Type Week Sch,           !- Name
  ,                                       !- Schedule Rendering Name
  {2da8fda5-85d8-4a7a-a91b-31ac45f81175}, !- Sunday Schedule:Day Name
  {2da8fda5-85d8-4a7a-a91b-31ac45f81175}, !- Monday Schedule:Day Name
  {2da8fda5-85d8-4a7a-a91b-31ac45f81175}, !- Tuesday Schedule:Day Name
  {2da8fda5-85d8-4a7a-a91b-31ac45f81175}, !- Wednesday Schedule:Day Name
  {2da8fda5-85d8-4a7a-a91b-31ac45f81175}, !- Thursday Schedule:Day Name
  {2da8fda5-85d8-4a7a-a91b-31ac45f81175}, !- Friday Schedule:Day Name
  {2da8fda5-85d8-4a7a-a91b-31ac45f81175}, !- Saturday Schedule:Day Name
  {2da8fda5-85d8-4a7a-a91b-31ac45f81175}, !- Holiday Schedule:Day Name
  {2da8fda5-85d8-4a7a-a91b-31ac45f81175}, !- SummerDesignDay Schedule:Day Name
  {2da8fda5-85d8-4a7a-a91b-31ac45f81175}, !- WinterDesignDay Schedule:Day Name
  {2da8fda5-85d8-4a7a-a91b-31ac45f81175}, !- CustomDay1 Schedule:Day Name
  {2da8fda5-85d8-4a7a-a91b-31ac45f81175}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2dd3f9b8-5099-4010-a9d8-cd019d3f304e}, !- Handle
  Winter Control Type Week Sch,           !- Name
  ,                                       !- Schedule Rendering Name
  {779c3869-3f55-4d84-965d-81e679aa231e}, !- Sunday Schedule:Day Name
  {779c3869-3f55-4d84-965d-81e679aa231e}, !- Monday Schedule:Day Name
  {779c3869-3f55-4d84-965d-81e679aa231e}, !- Tuesday Schedule:Day Name
  {779c3869-3f55-4d84-965d-81e679aa231e}, !- Wednesday Schedule:Day Name
  {779c3869-3f55-4d84-965d-81e679aa231e}, !- Thursday Schedule:Day Name
  {779c3869-3f55-4d84-965d-81e679aa231e}, !- Friday Schedule:Day Name
  {779c3869-3f55-4d84-965d-81e679aa231e}, !- Saturday Schedule:Day Name
  {779c3869-3f55-4d84-965d-81e679aa231e}, !- Holiday Schedule:Day Name
  {779c3869-3f55-4d84-965d-81e679aa231e}, !- SummerDesignDay Schedule:Day Name
  {779c3869-3f55-4d84-965d-81e679aa231e}, !- WinterDesignDay Schedule:Day Name
  {779c3869-3f55-4d84-965d-81e679aa231e}, !- CustomDay1 Schedule:Day Name
  {779c3869-3f55-4d84-965d-81e679aa231e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3a1aa098-2113-4293-8a0d-0ce4670dc37d}, !- Handle
  Summer Control Type Week Sch - cool,    !- Name
  ,                                       !- Schedule Rendering Name
  {5a19eab8-0b26-4652-9870-0d3686a1cec9}, !- Sunday Schedule:Day Name
  {5a19eab8-0b26-4652-9870-0d3686a1cec9}, !- Monday Schedule:Day Name
  {5a19eab8-0b26-4652-9870-0d3686a1cec9}, !- Tuesday Schedule:Day Name
  {5a19eab8-0b26-4652-9870-0d3686a1cec9}, !- Wednesday Schedule:Day Name
  {5a19eab8-0b26-4652-9870-0d3686a1cec9}, !- Thursday Schedule:Day Name
  {5a19eab8-0b26-4652-9870-0d3686a1cec9}, !- Friday Schedule:Day Name
  {5a19eab8-0b26-4652-9870-0d3686a1cec9}, !- Saturday Schedule:Day Name
  {5a19eab8-0b26-4652-9870-0d3686a1cec9}, !- Holiday Schedule:Day Name
  {5a19eab8-0b26-4652-9870-0d3686a1cec9}, !- SummerDesignDay Schedule:Day Name
  {5a19eab8-0b26-4652-9870-0d3686a1cec9}, !- WinterDesignDay Schedule:Day Name
  {5a19eab8-0b26-4652-9870-0d3686a1cec9}, !- CustomDay1 Schedule:Day Name
  {5a19eab8-0b26-4652-9870-0d3686a1cec9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {87df62ae-18ad-4b8d-87fa-d4c4ebbb1cd6}, !- Handle
  Winter Control Type Week Sch - heat,    !- Name
  ,                                       !- Schedule Rendering Name
  {f97329db-43a5-4b43-927b-77dd591e9fce}, !- Sunday Schedule:Day Name
  {f97329db-43a5-4b43-927b-77dd591e9fce}, !- Monday Schedule:Day Name
  {f97329db-43a5-4b43-927b-77dd591e9fce}, !- Tuesday Schedule:Day Name
  {f97329db-43a5-4b43-927b-77dd591e9fce}, !- Wednesday Schedule:Day Name
  {f97329db-43a5-4b43-927b-77dd591e9fce}, !- Thursday Schedule:Day Name
  {f97329db-43a5-4b43-927b-77dd591e9fce}, !- Friday Schedule:Day Name
  {f97329db-43a5-4b43-927b-77dd591e9fce}, !- Saturday Schedule:Day Name
  {f97329db-43a5-4b43-927b-77dd591e9fce}, !- Holiday Schedule:Day Name
  {f97329db-43a5-4b43-927b-77dd591e9fce}, !- SummerDesignDay Schedule:Day Name
  {f97329db-43a5-4b43-927b-77dd591e9fce}, !- WinterDesignDay Schedule:Day Name
  {f97329db-43a5-4b43-927b-77dd591e9fce}, !- CustomDay1 Schedule:Day Name
  {f97329db-43a5-4b43-927b-77dd591e9fce}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Compact,
  {76fb457c-bf63-49e5-a4be-4a28edba52f9}, !- Handle
  On,                                     !- Name
  {edea3759-de6a-4a8b-b9ac-f198e2d3c384}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {f652feff-92a4-42a6-899b-23f026d0b753}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:Schedule:Compact,
  {e73ecfdb-8d26-4b02-aae2-c25e8105c474}, !- Handle
  Off,                                    !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {290f57e6-2ba8-414a-a3c9-0dc4e02ebdc6}, !- Handle
  Schedule Type Limits 5;                 !- Name

OS:Schedule:Compact,
  {a77f2d05-6762-46a5-a2e6-91e6be01f008}, !- Handle
  Work efficiency,                        !- Name
  {2c0b7dd5-782d-4e2a-a8c6-c801833f3e50}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {43895b31-fb03-4d69-8b65-3618d269e2ae}, !- Handle
  Schedule Type Limits 6;                 !- Name

OS:Schedule:Compact,
  {e5d66b31-d37a-49ff-900e-dfe889a90fe2}, !- Handle
  OpaqueShade,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {413ffef3-3b25-4b18-af38-aedfb75c174b}, !- Handle
  Schedule Type Limits 7;                 !- Name

OS:Schedule:Compact,
  {29174067-4f53-4acc-9961-d6b46c8a6bd1}, !- Handle
  Zone Comfort Control Type Sched,        !- Name
  {a1746b80-59b9-47a9-b174-e902b9be1047}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {29386a81-516d-4b4b-9ab5-e69f84a59506}, !- Handle
  Design Days Only,                       !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {11e289b3-d265-4dac-8ff9-bca5e874bfaa}, !- Handle
  Schedule Type Limits 8;                 !- Name

OS:Schedule:Compact,
  {7de874d8-d3c6-4797-8b17-8ad384e9e926}, !- Handle
  TypOperativeTempControlSch,             !- Name
  {825fe5c1-3f96-4547-80ee-9ecb75f0c8cc}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  0.0,                                    !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0.5;                                    !- Field 7

OS:Schedule:Compact,
  {6ce2c289-9350-4eab-833b-0c98ba996a1f}, !- Handle
  OnWinterDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {5b445608-e91c-4b7b-8fa1-34dfff178ab5}, !- Handle
  Schedule Type Limits 9;                 !- Name

OS:Schedule:Compact,
  {523839ed-5b9b-4351-af53-56167d6f2871}, !- Handle
  OnSummerDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {f24b4274-8c3c-487a-802b-b1a24fa76cd5}, !- Handle
  Schedule Type Limits 10;                !- Name

OS:Schedule:Compact,
  {4e43ccfa-d0e3-427a-9484-5904dc781d1a}, !- Handle
  Equip-Sch-Bedroom,                      !- Name
  {3429a96b-25bf-45c2-997e-c0a1ef961981}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {120692d5-2989-46b7-b305-4195ed3c1faa}, !- Handle
  Schedule Type Limits 11;                !- Name

OS:Schedule:Compact,
  {54c6d131-e9e4-4115-9f6c-9e7bcac11038}, !- Handle
  Occ-Sch-Bedroom,                        !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  1.00,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.80,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.75,                                   !- Field 8
  Until: 09:00,                           !- Field 9
  0.50,                                   !- Field 10
  Until: 15:00,                           !- Field 11
  0.43,                                   !- Field 12
  Until: 18:00,                           !- Field 13
  0.50,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  0.75,                                   !- Field 16
  Until: 24:00,                           !- Field 17
  0.80,                                   !- Field 18
  For: Saturday,                          !- Field 19
  Until: 07:00,                           !- Field 20
  1.00,                                   !- Field 21
  Until: 08:00,                           !- Field 22
  0.80,                                   !- Field 23
  Until: 09:00,                           !- Field 24
  0.75,                                   !- Field 25
  Until: 10:00,                           !- Field 26
  0.50,                                   !- Field 27
  Until: 15:00,                           !- Field 28
  0.43,                                   !- Field 29
  Until: 18:00,                           !- Field 30
  0.50,                                   !- Field 31
  Until: 21:00,                           !- Field 32
  0.75,                                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.80,                                   !- Field 35
  For: Sunday Holidays,                   !- Field 36
  Until: 07:00,                           !- Field 37
  1.00,                                   !- Field 38
  Until: 08:00,                           !- Field 39
  0.80,                                   !- Field 40
  Until: 09:00,                           !- Field 41
  0.75,                                   !- Field 42
  Until: 10:00,                           !- Field 43
  0.50,                                   !- Field 44
  Until: 15:00,                           !- Field 45
  0.43,                                   !- Field 46
  Until: 18:00,                           !- Field 47
  0.50,                                   !- Field 48
  Until: 21:00,                           !- Field 49
  0.75,                                   !- Field 50
  Until: 24:00,                           !- Field 51
  0.80,                                   !- Field 52
  For: SummerDesignDay,                   !- Field 53
  Until: 24:00,                           !- Field 54
  1,                                      !- Field 55
  For: AllOtherDays,                      !- Field 56
  Until: 24:00,                           !- Field 57
  0;                                      !- Field 58

OS:Schedule:Compact,
  {59acaf39-1d5f-4d9a-aaf2-78a68531ac57}, !- Handle
  Ltg-Sch-Bedroom,                        !- Name
  {366e21e7-1a11-45ed-9f19-eb05c3a6b2cf}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  1.00,                                   !- Field 6
  Until: 23:00,                           !- Field 7
  0.80,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0.20,                                   !- Field 10
  For: Saturday,                          !- Field 11
  Until: 07:00,                           !- Field 12
  0.00,                                   !- Field 13
  Until: 22:00,                           !- Field 14
  1.00,                                   !- Field 15
  Until: 23:00,                           !- Field 16
  0.80,                                   !- Field 17
  Until: 24:00,                           !- Field 18
  0.20,                                   !- Field 19
  For: Sunday Holidays,                   !- Field 20
  Until: 07:00,                           !- Field 21
  0.00,                                   !- Field 22
  Until: 22:00,                           !- Field 23
  1.00,                                   !- Field 24
  Until: 23:00,                           !- Field 25
  0.80,                                   !- Field 26
  Until: 24:00,                           !- Field 27
  0.20,                                   !- Field 28
  For: SummerDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  1,                                      !- Field 31
  For: AllOtherDays,                      !- Field 32
  Until: 24:00,                           !- Field 33
  0;                                      !- Field 34

OS:Schedule:Compact,
  {ba66c44c-1dd4-491e-aef4-6007f510c0af}, !- Handle
  8060,                                   !- Name
  {fe419559-c175-4293-bcd6-902a8f007225}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.1370;                                 !- Field 4

OS:ScheduleTypeLimits,
  {50b7c1a0-44d0-4a0d-85a7-dd5e30db13a0}, !- Handle
  Schedule Type Limits 12;                !- Name

OS:Schedule:Compact,
  {53357c70-538a-4450-afa4-daf98937613a}, !- Handle
  Activity Schedule 429,                  !- Name
  {056a7921-dcb6-4d04-a5af-05275055cc97}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {7f18da5a-d352-498f-a4ef-4d101d3d30a4}, !- Handle
  Schedule Type Limits 13;                !- Name

OS:Schedule:Compact,
  {d4587e48-5101-4556-90a1-3b3cdbec4a14}, !- Handle
  Clothing Schedule 429,                  !- Name
  {60adcf19-0862-4122-b76c-223b90c33ec0}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

OS:ScheduleTypeLimits,
  {40671054-8f6d-4159-bcd8-3e650735bbb6}, !- Handle
  Schedule Type Limits 14;                !- Name

OS:Schedule:Compact,
  {9cd3ff00-0080-4f23-b8cc-7b49a3ca4341}, !- Handle
  Activity Schedule 438,                  !- Name
  {056a7921-dcb6-4d04-a5af-05275055cc97}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {ef3ed816-e784-42d4-a381-1927cbf14e18}, !- Handle
  Schedule Type Limits 15;                !- Name

OS:Schedule:Compact,
  {dd627d1d-6277-43dc-8343-167fd828614d}, !- Handle
  Clothing Schedule 438,                  !- Name
  {60adcf19-0862-4122-b76c-223b90c33ec0}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

OS:ScheduleTypeLimits,
  {986e85e8-a02b-45be-8a15-5479f0f6a144}, !- Handle
  Schedule Type Limits 16;                !- Name

OS:Schedule:Compact,
  {e93ee592-110f-41ba-a215-8d83be00aa15}, !- Handle
  Activity Schedule 122,                  !- Name
  {056a7921-dcb6-4d04-a5af-05275055cc97}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {decec5ff-74b3-4674-b69c-e29362f4bc46}, !- Handle
  Schedule Type Limits 17;                !- Name

OS:Schedule:Compact,
  {71dcd366-926a-4337-9381-790fc7dc86d3}, !- Handle
  Clothing Schedule 122,                  !- Name
  {60adcf19-0862-4122-b76c-223b90c33ec0}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

OS:ScheduleTypeLimits,
  {708e1dc3-f4fe-4b8a-8a2a-9cf38509e93e}, !- Handle
  Schedule Type Limits 18;                !- Name

OS:Schedule:Compact,
  {0c02be1c-d91c-46bd-be9b-0f7b3be282cd}, !- Handle
  Activity Schedule 304,                  !- Name
  {056a7921-dcb6-4d04-a5af-05275055cc97}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {e0569283-a070-4360-a1de-6a6a9715a247}, !- Handle
  Schedule Type Limits 19;                !- Name

OS:Schedule:Compact,
  {b8ed114f-b2a3-4a0e-b377-254f498c89c7}, !- Handle
  Clothing Schedule 304,                  !- Name
  {60adcf19-0862-4122-b76c-223b90c33ec0}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

OS:ScheduleTypeLimits,
  {61ea4cef-74ee-4e8c-8287-abf6332a62d7}, !- Handle
  Schedule Type Limits 20;                !- Name

OS:Schedule:Compact,
  {73f18375-21c2-4325-b9c8-35755bda75c9}, !- Handle
  Activity Schedule 346,                  !- Name
  {056a7921-dcb6-4d04-a5af-05275055cc97}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {530ce30e-f901-4e9d-9e4e-1a129b70b096}, !- Handle
  Schedule Type Limits 21;                !- Name

OS:Schedule:Compact,
  {afce56ba-8ce7-4489-b607-77b334a5b5f2}, !- Handle
  Clothing Schedule 346,                  !- Name
  {60adcf19-0862-4122-b76c-223b90c33ec0}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

OS:ScheduleTypeLimits,
  {130ccfc5-2550-4a9c-be30-3ef591002152}, !- Handle
  Schedule Type Limits 22;                !- Name

OS:Schedule:Compact,
  {dbdfb3b7-5cbc-4a12-bc61-8b115e17233d}, !- Handle
  Activity Schedule 406,                  !- Name
  {056a7921-dcb6-4d04-a5af-05275055cc97}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {5fc501ed-892f-49a0-ab8d-5a6b1fffc108}, !- Handle
  Schedule Type Limits 23;                !- Name

OS:Schedule:Compact,
  {311e441a-3ae9-45ca-97dc-eeff6bbfde5d}, !- Handle
  Clothing Schedule 406,                  !- Name
  {60adcf19-0862-4122-b76c-223b90c33ec0}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

OS:ScheduleTypeLimits,
  {a5794e96-0ba1-4249-b8f8-caa94a373d53}, !- Handle
  Schedule Type Limits 24;                !- Name

OS:Schedule:Compact,
  {591b430c-4965-49de-b73b-02eb57acecfa}, !- Handle
  Activity Schedule 470,                  !- Name
  {056a7921-dcb6-4d04-a5af-05275055cc97}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {73693e5b-8642-4ac6-bc27-4bb96eaf54ee}, !- Handle
  Schedule Type Limits 25;                !- Name

OS:Schedule:Compact,
  {32328346-ba05-4f20-a405-3a069ee29a11}, !- Handle
  Clothing Schedule 470,                  !- Name
  {60adcf19-0862-4122-b76c-223b90c33ec0}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

OS:ScheduleTypeLimits,
  {09075307-2021-4046-8429-1e6f5472895c}, !- Handle
  Schedule Type Limits 26;                !- Name

OS:Schedule:Compact,
  {40ea8f52-9475-4947-a4ba-1a5ed813aecb}, !- Handle
  Activity Schedule 534,                  !- Name
  {056a7921-dcb6-4d04-a5af-05275055cc97}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {2d92f104-9458-4359-936f-a8e5c6628d99}, !- Handle
  Schedule Type Limits 27;                !- Name

OS:Schedule:Compact,
  {003e07b9-b84e-45ba-ade9-9292b3afc01e}, !- Handle
  Clothing Schedule 534,                  !- Name
  {60adcf19-0862-4122-b76c-223b90c33ec0}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .5,                                     !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  .5;                                     !- Field 12

OS:ScheduleTypeLimits,
  {a814c82d-6d49-4b99-bb11-defb58d96dbe}, !- Handle
  Schedule Type Limits 28;                !- Name

OS:Material,
  {0be9a257-0bdf-4950-a87d-3a95bebdf00d}, !- Handle
  1_1_37,                                 !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  10,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {5548329d-58a2-40c2-82fd-44741168919c}, !- Handle
  1_2_9,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  1.13,                                   !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {6df68032-476d-41aa-b654-af7a21685074}, !- Handle
  1_3_29,                                 !- Name
  Rough,                                  !- Roughness
  0.07,                                   !- Thickness {m}
  0.41,                                   !- Conductivity {W/m-K}
  1200,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.73,                                   !- Solar Absorptance
  0.73;                                   !- Visible Absorptance

OS:Material,
  {df9c8404-0e7d-4eca-9383-f82f6ed78273}, !- Handle
  1_4_34,                                 !- Name
  Rough,                                  !- Roughness
  0.03,                                   !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  650,                                    !- Density {kg/m3}
  1200,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {0876cae0-955b-4afb-9543-c0b05334821f}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {2eb6ab04-f4af-4c71-b5c4-9fd49a2bde16}, !- Handle
  5_1_27,                                 !- Name
  Rough,                                  !- Roughness
  0.025,                                  !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {e04a792b-3463-4245-b5d2-3756292dea8e}, !- Handle
  7_1_5,                                  !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.84,                                   !- Conductivity {W/m-K}
  1700,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {495f9fe8-19c5-4bff-936d-52993583930c}, !- Handle
  7_2_103,                                !- Name
  Rough,                                  !- Roughness
  0.0792,                                 !- Thickness {m}
  0.034,                                  !- Conductivity {W/m-K}
  35,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {d81aa91b-cfed-46ac-b42c-abb95b13828e}, !- Handle
  7_3_11,                                 !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.51,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {ba2d5bae-07b8-4e85-86ad-2ffc80e36dd3}, !- Handle
  7_4_66,                                 !- Name
  Rough,                                  !- Roughness
  0.013,                                  !- Thickness {m}
  0.4,                                    !- Conductivity {W/m-K}
  1000,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {31197a32-d603-4c5a-92b8-cb187493399b}, !- Handle
  9_1_6001,                               !- Name
  Rough,                                  !- Roughness
  0.002,                                  !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {3ca61157-f5d3-416e-94b2-a6abbd3ea1f8}, !- Handle
  9_2_3377,                               !- Name
  Rough,                                  !- Roughness
  0.0033,                                 !- Thickness {m}
  0.036,                                  !- Conductivity {W/m-K}
  160,                                    !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c9c1026e-b00a-49c3-a48a-9b03ea40551c}, !- Handle
  11_1_108,                               !- Name
  Rough,                                  !- Roughness
  0.035,                                  !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  2390,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {06e9d726-2f45-450a-9437-68b63a5e9fd3}, !- Handle
  15_1_33,                                !- Name
  Rough,                                  !- Roughness
  0.025,                                  !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3aaa0c9f-095d-482f-b82b-3e3a51699111}, !- Handle
  15_2_111,                               !- Name
  Rough,                                  !- Roughness
  0.1819,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {18dac320-4733-4023-ab40-84d95680d26e}, !- Handle
  15_3_77,                                !- Name
  Rough,                                  !- Roughness
  0.005,                                  !- Thickness {m}
  0.19,                                   !- Conductivity {W/m-K}
  960,                                    !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {71918147-13cc-47de-b4d2-a2c2298782f1}, !- Handle
  LinearBridgingLayer,                    !- Name
  Rough,                                  !- Roughness
  0.6267,                                 !- Thermal Resistance {m2-K/W}
  0.01,                                   !- Thermal Absorptance
  0.01,                                   !- Solar Absorptance
  0.01;                                   !- Visible Absorptance

OS:Material:NoMass,
  {5adb6ee1-916d-4003-872c-8202a51c1179}, !- Handle
  5_RVAL_2,                               !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8d7535b8-c79b-48aa-92c5-f6a48bfe7f52}, !- Handle
  F04 Wall air space resistance,          !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {4dd62b89-13b7-4b63-9a67-052591ccf938}, !- Handle
  2,                                      !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:WindowMaterial:Glazing,
  {7dbb02f5-b893-4694-ba0a-c18f1283f451}, !- Handle
  38,                                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.74,                                   !- Solar Transmittance at Normal Incidence
  0.09,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.1,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.82,                                   !- Visible Transmittance at Normal Incidence
  0.11,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.12,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.2,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:WindowMaterial:Gas,
  {aff62fec-4a94-4e3b-9ae7-a9a7bff34abe}, !- Handle
  1002,                                   !- Name
  Air,                                    !- Gas Type
  0.013;                                  !- Thickness {m}

OS:WindowMaterial:Gas,
  {cef95d95-8f13-467d-a16b-f75e9ddc5931}, !- Handle
  Half thickness 1002,                    !- Name
  Air,                                    !- Gas Type
  0.0065;                                 !- Thickness {m}

OS:Construction,
  {b650f592-0c1d-42e5-a968-ab6156d33da0}, !- Handle
  LinearBridgingConstruction,             !- Name
  {59ecbd36-a848-4f15-b33f-c9fb7704502c}, !- Surface Rendering Name
  {71918147-13cc-47de-b4d2-a2c2298782f1}; !- Layer 1

OS:Construction,
  {3e299c4c-13ea-441f-844c-82557d8db8dc}, !- Handle
  GroundFloor-Const,                      !- Name
  {6e67fdf3-996f-470a-931c-716d7a800da6}, !- Surface Rendering Name
  {0be9a257-0bdf-4950-a87d-3a95bebdf00d}, !- Layer 1
  {5548329d-58a2-40c2-82fd-44741168919c}, !- Layer 2
  {6df68032-476d-41aa-b654-af7a21685074}, !- Layer 3
  {df9c8404-0e7d-4eca-9383-f82f6ed78273}; !- Layer 4

OS:Construction,
  {8e6b4048-281b-4ac2-ba23-ca8b6ac276c1}, !- Handle
  2,                                      !- Name
  {6aea10cc-881b-4617-9674-5fe373fa99c7}, !- Surface Rendering Name
  {df9c8404-0e7d-4eca-9383-f82f6ed78273}, !- Layer 1
  {6df68032-476d-41aa-b654-af7a21685074}, !- Layer 2
  {5548329d-58a2-40c2-82fd-44741168919c}, !- Layer 3
  {0be9a257-0bdf-4950-a87d-3a95bebdf00d}; !- Layer 4

OS:Construction,
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Handle
  Ceiling-Const,                          !- Name
  {1ac0d4be-c34e-4910-a9eb-f8bd10c932a5}, !- Surface Rendering Name
  {0876cae0-955b-4afb-9543-c0b05334821f}; !- Layer 1

OS:Construction,
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Handle
  Floor-Ceiling-Const,                    !- Name
  {bb0651f5-262b-47a7-baaf-67d511111aed}, !- Surface Rendering Name
  {0876cae0-955b-4afb-9543-c0b05334821f}; !- Layer 1

OS:Construction,
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}, !- Handle
  PartitionWall-Const,                    !- Name
  {067cc990-970d-4ba8-af33-94a5d7dca56d}, !- Surface Rendering Name
  {2eb6ab04-f4af-4c71-b5c4-9fd49a2bde16}, !- Layer 1
  {5adb6ee1-916d-4003-872c-8202a51c1179}, !- Layer 2
  {2eb6ab04-f4af-4c71-b5c4-9fd49a2bde16}; !- Layer 3

OS:Construction,
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Handle
  Int-Wall-Const,                         !- Name
  {726148fc-3a8a-41f1-b4d8-6c38b162b2d9}, !- Surface Rendering Name
  {0876cae0-955b-4afb-9543-c0b05334821f}, !- Layer 1
  {8d7535b8-c79b-48aa-92c5-f6a48bfe7f52}, !- Layer 2
  {0876cae0-955b-4afb-9543-c0b05334821f}; !- Layer 3

OS:Construction,
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Handle
  Ext-Wall-Const,                         !- Name
  {15d8cbef-d641-4074-afec-cfd09a25cfff}, !- Surface Rendering Name
  {e05cfdac-9a0b-4a27-ac1b-2c78c4d9f921}, !- Layer 1
  {f96d1f94-2f97-4797-ae68-94ed7adaef0a}, !- Layer 2
  {8d7535b8-c79b-48aa-92c5-f6a48bfe7f52}, !- Layer 3
  {0876cae0-955b-4afb-9543-c0b05334821f}; !- Layer 4

OS:Construction,
  {ca870df1-6841-4aca-883c-32e077d60d00}, !- Handle
  8,                                      !- Name
  {9964710e-dcd0-48f2-a6cc-ecbb3197702d}, !- Surface Rendering Name
  {ba2d5bae-07b8-4e85-86ad-2ffc80e36dd3}, !- Layer 1
  {d81aa91b-cfed-46ac-b42c-abb95b13828e}, !- Layer 2
  {495f9fe8-19c5-4bff-936d-52993583930c}, !- Layer 3
  {e04a792b-3463-4245-b5d2-3756292dea8e}; !- Layer 4

OS:Construction,
  {24607873-c7dd-4e1e-820a-81b5505db474}, !- Handle
  9,                                      !- Name
  {5fab433a-6147-4ab8-b88e-52bd849f3860}, !- Surface Rendering Name
  {31197a32-d603-4c5a-92b8-cb187493399b}, !- Layer 1
  {3ca61157-f5d3-416e-94b2-a6abbd3ea1f8}, !- Layer 2
  {31197a32-d603-4c5a-92b8-cb187493399b}; !- Layer 3

OS:Construction,
  {b26e5ccf-d55a-40e4-ace3-0ed783c6f445}, !- Handle
  10,                                     !- Name
  {f81170be-3e0e-465e-8f0f-c77db362c792}, !- Surface Rendering Name
  {31197a32-d603-4c5a-92b8-cb187493399b}, !- Layer 1
  {3ca61157-f5d3-416e-94b2-a6abbd3ea1f8}, !- Layer 2
  {31197a32-d603-4c5a-92b8-cb187493399b}; !- Layer 3

OS:Construction,
  {150c55b4-82bb-49f7-8eb0-57f1097ee1db}, !- Handle
  door_const,                             !- Name
  {a508e156-3d45-425d-be77-03b9d99216e1}, !- Surface Rendering Name
  {c9c1026e-b00a-49c3-a48a-9b03ea40551c}; !- Layer 1

OS:Construction,
  {70e402a9-30a4-4a00-819d-e2483b93ac5a}, !- Handle
  12,                                     !- Name
  {bfc1387d-dc0a-475e-bd3b-d610db41f6b4}, !- Surface Rendering Name
  {c9c1026e-b00a-49c3-a48a-9b03ea40551c}; !- Layer 1

OS:Construction,
  {724f096e-8d76-4141-b474-e27a1c29c451}, !- Handle
  13,                                     !- Name
  {442b6ca3-4c8f-4493-b0ca-a511ef788be5}, !- Surface Rendering Name
  {0876cae0-955b-4afb-9543-c0b05334821f}; !- Layer 1

OS:Construction,
  {7d2fe2bd-0e49-4001-92e0-572a3702970e}, !- Handle
  14,                                     !- Name
  {bbeef249-674d-4c7a-8ede-5b2e3ba0f638}, !- Surface Rendering Name
  {0876cae0-955b-4afb-9543-c0b05334821f}; !- Layer 1

OS:Construction,
  {578b7762-21e1-4c1a-8ced-b10f69799e8b}, !- Handle
  16,                                     !- Name
  {eaca6d10-3c64-4e30-a577-a0af2551e0b2}, !- Surface Rendering Name
  {18dac320-4733-4023-ab40-84d95680d26e}, !- Layer 1
  {3aaa0c9f-095d-482f-b82b-3e3a51699111}, !- Layer 2
  {06e9d726-2f45-450a-9437-68b63a5e9fd3}; !- Layer 3

OS:Construction,
  {bced82b4-b1c5-4a27-ae45-2788acc1d520}, !- Handle
  Project external glazing - 1001,        !- Name
  {b952ab7a-2c0b-4a1e-862f-3c1cb4fcdf66}, !- Surface Rendering Name
  {7dbb02f5-b893-4694-ba0a-c18f1283f451}, !- Layer 1
  {aff62fec-4a94-4e3b-9ae7-a9a7bff34abe}, !- Layer 2
  {4dd62b89-13b7-4b63-9a67-052591ccf938}; !- Layer 3

OS:ThermalZone,
  {3e52304c-434c-4bcc-9d4a-9e5df3ed8293}, !- Handle
  Kitchen,                                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  19.4171,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49ebaaf0-1682-4baa-abb0-87e455f281dd}, !- Zone Air Inlet Port List
  {fab10225-9470-4f81-9215-42226e4bc11e}, !- Zone Air Exhaust Port List
  {27508d51-226e-470d-aeb1-a94e0998d720}, !- Zone Air Node Name
  {04b5b0cc-5477-46a9-8bac-2815cd74cd4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c06d20ed-6a62-4055-84d0-c5f7f3ff3433}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8cbd672-4d68-44a3-9ea5-6c8ad51d3156}, !- Handle
  Node 1,                                 !- Name
  {27508d51-226e-470d-aeb1-a94e0998d720}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27508d51-226e-470d-aeb1-a94e0998d720}, !- Handle
  {3e52304c-434c-4bcc-9d4a-9e5df3ed8293}, !- Source Object
  11,                                     !- Outlet Port
  {b8cbd672-4d68-44a3-9ea5-6c8ad51d3156}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49ebaaf0-1682-4baa-abb0-87e455f281dd}, !- Handle
  {3e52304c-434c-4bcc-9d4a-9e5df3ed8293}; !- HVAC Component

OS:PortList,
  {fab10225-9470-4f81-9215-42226e4bc11e}, !- Handle
  {3e52304c-434c-4bcc-9d4a-9e5df3ed8293}; !- HVAC Component

OS:PortList,
  {04b5b0cc-5477-46a9-8bac-2815cd74cd4e}, !- Handle
  {3e52304c-434c-4bcc-9d4a-9e5df3ed8293}; !- HVAC Component

OS:Sizing:Zone,
  {e19a9b39-7951-4ec4-8fd2-de52576546a3}, !- Handle
  {3e52304c-434c-4bcc-9d4a-9e5df3ed8293}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f710024f-a171-4857-9ecf-4ba348cb63ef}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3e52304c-434c-4bcc-9d4a-9e5df3ed8293}; !- Thermal Zone

OS:Space,
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Handle
  Kitchen Space,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3e52304c-434c-4bcc-9d4a-9e5df3ed8293}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {879659f4-9b79-4093-8891-44db59bada4d}, !- Handle
  Bath Space,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fdc8cd57-fa54-457f-8696-00d6c35d38cb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {a181e4f8-6ae1-4784-8633-1763d4bdac0e}, !- Handle
  Bedroom 1,                              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  23.5676,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a300de1-54df-43bc-9115-c804540f9e48}, !- Zone Air Inlet Port List
  {7bdf25a5-2c7c-44d6-b57f-03074f11d519}, !- Zone Air Exhaust Port List
  {37d87a76-c05d-4375-9357-20f28d6e5a5e}, !- Zone Air Node Name
  {64750ae4-3220-4df1-bb54-dd521ea8c7d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5890fbdb-7221-4359-81ef-a76c7128f682}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d2004b3-33fe-4218-bf88-f509001ac211}, !- Handle
  Node 3,                                 !- Name
  {37d87a76-c05d-4375-9357-20f28d6e5a5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37d87a76-c05d-4375-9357-20f28d6e5a5e}, !- Handle
  {a181e4f8-6ae1-4784-8633-1763d4bdac0e}, !- Source Object
  11,                                     !- Outlet Port
  {1d2004b3-33fe-4218-bf88-f509001ac211}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a300de1-54df-43bc-9115-c804540f9e48}, !- Handle
  {a181e4f8-6ae1-4784-8633-1763d4bdac0e}; !- HVAC Component

OS:PortList,
  {7bdf25a5-2c7c-44d6-b57f-03074f11d519}, !- Handle
  {a181e4f8-6ae1-4784-8633-1763d4bdac0e}; !- HVAC Component

OS:PortList,
  {64750ae4-3220-4df1-bb54-dd521ea8c7d0}, !- Handle
  {a181e4f8-6ae1-4784-8633-1763d4bdac0e}; !- HVAC Component

OS:Sizing:Zone,
  {adb199b5-e793-4158-b443-9026943ad167}, !- Handle
  {a181e4f8-6ae1-4784-8633-1763d4bdac0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1a1925d1-1530-492c-9d30-4b3224fb8921}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a181e4f8-6ae1-4784-8633-1763d4bdac0e}; !- Thermal Zone

OS:Space,
  {688a7357-4389-4b9e-b65f-c49c5861012c}, !- Handle
  Bedroom 1 Space,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a181e4f8-6ae1-4784-8633-1763d4bdac0e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {610b5c69-488e-4d69-a712-9edac58e273c}, !- Handle
  Living Room Attic Space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {5e560472-270d-45bb-bfbe-43002d3965c7}, !- Handle
  Kitchen Attic Space,                    !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {fd244b8c-cfea-42d9-90b1-367a2fb8af4f}, !- Handle
  Bedroom 1 Attic Space,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  ,                                       !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {c727cd55-23d4-4ee5-98c2-99d9b7111aed}, !- Handle
  Living Room,                            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  30.7541,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5ea5719-30af-4202-83cb-e06d386922e6}, !- Zone Air Inlet Port List
  {4138f8e6-7106-4a97-a041-9513acaebf52}, !- Zone Air Exhaust Port List
  {df67f37f-478a-4277-9d15-240c2ff15c42}, !- Zone Air Node Name
  {435c1565-1e38-4c50-8baf-e19b7208b110}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb8ed044-6299-4002-88f7-8ea3d74016ed}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc04cdc1-5b7b-4e3a-9ae9-d355992c4c2a}, !- Handle
  Node 7,                                 !- Name
  {df67f37f-478a-4277-9d15-240c2ff15c42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df67f37f-478a-4277-9d15-240c2ff15c42}, !- Handle
  {c727cd55-23d4-4ee5-98c2-99d9b7111aed}, !- Source Object
  11,                                     !- Outlet Port
  {dc04cdc1-5b7b-4e3a-9ae9-d355992c4c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5ea5719-30af-4202-83cb-e06d386922e6}, !- Handle
  {c727cd55-23d4-4ee5-98c2-99d9b7111aed}; !- HVAC Component

OS:PortList,
  {4138f8e6-7106-4a97-a041-9513acaebf52}, !- Handle
  {c727cd55-23d4-4ee5-98c2-99d9b7111aed}; !- HVAC Component

OS:PortList,
  {435c1565-1e38-4c50-8baf-e19b7208b110}, !- Handle
  {c727cd55-23d4-4ee5-98c2-99d9b7111aed}; !- HVAC Component

OS:Sizing:Zone,
  {f11c43ab-741c-4922-979c-12bcd8c3cc10}, !- Handle
  {c727cd55-23d4-4ee5-98c2-99d9b7111aed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {95b23221-d184-4957-ae2b-fd0aa751c736}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {c727cd55-23d4-4ee5-98c2-99d9b7111aed}; !- Thermal Zone

OS:Space,
  {38773bbd-50fb-43fd-a6fe-fc1bf5f64a5a}, !- Handle
  Living Room Space,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c727cd55-23d4-4ee5-98c2-99d9b7111aed}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ThermalZone,
  {2554d60e-3e76-45ab-9d7b-6b13fa926716}, !- Handle
  Bedroom 2,                              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  16.3811,                                !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {916f410e-e627-4e34-862f-cc1a4813651c}, !- Zone Air Inlet Port List
  {3ff5fb5e-9739-4f31-babb-bb9241fef02d}, !- Zone Air Exhaust Port List
  {731ffaa9-545d-41e5-a704-9bcaf09f75c2}, !- Zone Air Node Name
  {5e7b8534-5afd-4fd0-b4cd-6e262d8d93a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a485bfe-a9ed-4280-a435-dd00f1cf5b3d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c2afe66-267f-4a91-b2c3-8a1f1ba6df5d}, !- Handle
  Node 8,                                 !- Name
  {731ffaa9-545d-41e5-a704-9bcaf09f75c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {731ffaa9-545d-41e5-a704-9bcaf09f75c2}, !- Handle
  {2554d60e-3e76-45ab-9d7b-6b13fa926716}, !- Source Object
  11,                                     !- Outlet Port
  {1c2afe66-267f-4a91-b2c3-8a1f1ba6df5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {916f410e-e627-4e34-862f-cc1a4813651c}, !- Handle
  {2554d60e-3e76-45ab-9d7b-6b13fa926716}; !- HVAC Component

OS:PortList,
  {3ff5fb5e-9739-4f31-babb-bb9241fef02d}, !- Handle
  {2554d60e-3e76-45ab-9d7b-6b13fa926716}; !- HVAC Component

OS:PortList,
  {5e7b8534-5afd-4fd0-b4cd-6e262d8d93a7}, !- Handle
  {2554d60e-3e76-45ab-9d7b-6b13fa926716}; !- HVAC Component

OS:Sizing:Zone,
  {67d0e672-ee72-4b83-970c-5edd288dee0f}, !- Handle
  {2554d60e-3e76-45ab-9d7b-6b13fa926716}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {29569132-eead-4ff0-b4a1-6e97b6b1070c}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {2554d60e-3e76-45ab-9d7b-6b13fa926716}; !- Thermal Zone

OS:Space,
  {af64011c-decd-4158-80d8-79f0a009a3f9}, !- Handle
  Bedroom 2 Space,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2554d60e-3e76-45ab-9d7b-6b13fa926716}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {99aa7428-f682-40d7-b9c0-8ea196b63f4a}, !- Handle
  429_GroundFloor_0_0_1,                  !- Name
  Floor,                                  !- Surface Type
  {3e299c4c-13ea-441f-844c-82557d8db8dc}, !- Construction Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -1.59844469, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59625df-b87c-486b-9a45-22d1656f2c48}, !- Handle
  429_Ceiling_1_0_0,                      !- Name
  RoofCeiling,                            !- Surface Type
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Construction Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48d998e0-2663-4f42-afa5-cfcd04d48f73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  4.90969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48d998e0-2663-4f42-afa5-cfcd04d48f73}, !- Handle
  346_Floor_0_0_10000,                    !- Name
  Floor,                                  !- Surface Type
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Construction Name
  {5e560472-270d-45bb-bfbe-43002d3965c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f59625df-b87c-486b-9a45-22d1656f2c48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  4.90969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  4.90969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5953c90d-80ef-43f2-9027-dc5557c2288d}, !- Handle
  429_Ceiling_1_0_1,                      !- Name
  RoofCeiling,                            !- Surface Type
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Construction Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df562fec-1441-4365-8054-16974ae97173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df562fec-1441-4365-8054-16974ae97173}, !- Handle
  346_Floor_0_0_10001,                    !- Name
  Floor,                                  !- Surface Type
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Construction Name
  {5e560472-270d-45bb-bfbe-43002d3965c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5953c90d-80ef-43f2-9027-dc5557c2288d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  4.90969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  3.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {440d5287-e0df-498b-9d92-c416db060cee}, !- Handle
  429_Partition_2_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}, !- Construction Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c1bdbb-5632-4f31-862f-562566b203ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  4.90969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c1bdbb-5632-4f31-862f-562566b203ce}, !- Handle
  438_Partition_4_0_10002,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {879659f4-9b79-4093-8891-44db59bada4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {440d5287-e0df-498b-9d92-c416db060cee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  4.90969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {563b3ff2-4711-466d-9f2d-ab37ad33a214}, !- Handle
  429_Wall_3_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  3.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04617b08-9a0b-4e24-af40-5049c3ec8df8}, !- Handle
  429_Partition_4_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}, !- Construction Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d15d9a33-8e34-481b-b9ab-95521b0c437d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15d9a33-8e34-481b-b9ab-95521b0c437d}, !- Handle
  470_Partition_2_0_10003,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {38773bbd-50fb-43fd-a6fe-fc1bf5f64a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04617b08-9a0b-4e24-af40-5049c3ec8df8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ab6ebff-1d39-490f-8382-c422af263c29}, !- Handle
  534_Partition_2_0_10005,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {af64011c-decd-4158-80d8-79f0a009a3f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef0f4a49-6129-4c49-85eb-597935d7c997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  3.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5524c68c-b54e-4ffb-b534-63c60b1f9ad4}, !- Handle
  429_Partition_5_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}, !- Construction Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1872f478-e19b-4e59-978b-f15e7e9ac210}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1872f478-e19b-4e59-978b-f15e7e9ac210}, !- Handle
  122_Partition_3_0_10007,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {688a7357-4389-4b9e-b65f-c49c5861012c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5524c68c-b54e-4ffb-b534-63c60b1f9ad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb39007-7bc0-4f1b-95a2-bc4fd4b39fd9}, !- Handle
  429_Wall_6_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4521113-2ce5-4bd0-b3e2-7c711813a1ba}, !- Handle
  429_Partition_7_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}, !- Construction Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1436a9e8-fde8-492a-b6e7-7143c78aa726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  4.90969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1436a9e8-fde8-492a-b6e7-7143c78aa726}, !- Handle
  438_Partition_5_0_10009,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {879659f4-9b79-4093-8891-44db59bada4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4521113-2ce5-4bd0-b3e2-7c711813a1ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2bf5441-4fb6-40cc-865e-816013dec7bd}, !- Handle
  438_Ceiling_1_0_0,                      !- Name
  RoofCeiling,                            !- Surface Type
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Construction Name
  {879659f4-9b79-4093-8891-44db59bada4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b45f67bf-49dd-42da-b395-1123fd16289b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  4.90969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  4.90969966, -1.59844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b45f67bf-49dd-42da-b395-1123fd16289b}, !- Handle
  346_Floor_0_0_10010,                    !- Name
  Floor,                                  !- Surface Type
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Construction Name
  {5e560472-270d-45bb-bfbe-43002d3965c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2bf5441-4fb6-40cc-865e-816013dec7bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  4.90969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e0a355-0de6-4eff-b061-f59837e5cc41}, !- Handle
  438_Wall_2_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {879659f4-9b79-4093-8891-44db59bada4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -1.59844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  6.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3ce8a95-3779-4fbd-aff1-7fe3964867cb}, !- Handle
  429_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  {3e299c4c-13ea-441f-844c-82557d8db8dc}, !- Construction Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 1 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, 0.00155531, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73aa6c3b-e54e-4fe1-8b50-a617ed7440d8}, !- Handle
  438_Wall_3_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {879659f4-9b79-4093-8891-44db59bada4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  6.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  4.90969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  4.90969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e8d3986-902f-4674-8414-be5a1f61e812}, !- Handle
  122_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  {3e299c4c-13ea-441f-844c-82557d8db8dc}, !- Construction Name
  {688a7357-4389-4b9e-b65f-c49c5861012c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 1 {m}
  6.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c208bb5c-94e9-4f8b-95b8-8e7c40deaea7}, !- Handle
  122_Ceiling_1_0_0,                      !- Name
  RoofCeiling,                            !- Surface Type
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Construction Name
  {688a7357-4389-4b9e-b65f-c49c5861012c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30e8ea22-485e-4587-8228-2b6781d03213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  3.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95684716-f0b4-4b6c-a1cb-2ff1ddbab6bf}, !- Handle
  122_Wall_2_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {688a7357-4389-4b9e-b65f-c49c5861012c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8487023f-f0e7-456c-bfcc-7e295ae007c2}, !- Handle
  122_Partition_4_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}, !- Construction Name
  {688a7357-4389-4b9e-b65f-c49c5861012c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eabfd10f-2937-4d46-a827-2700f6c306b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eabfd10f-2937-4d46-a827-2700f6c306b6}, !- Handle
  470_Partition_2_0_10012,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {38773bbd-50fb-43fd-a6fe-fc1bf5f64a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8487023f-f0e7-456c-bfcc-7e295ae007c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac995c8e-9bf8-48ac-8622-145cfda661e9}, !- Handle
  122_Wall_5_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {688a7357-4389-4b9e-b65f-c49c5861012c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  6.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  6.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be7137d-adb3-4ae8-bc56-f1331d416b9b}, !- Handle
  304_Partition_0_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}, !- Construction Name
  {610b5c69-488e-4d69-a712-9edac58e273c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ac11fd6-94ab-4cc0-ab22-b1a14257a48a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 5.0999999982,  !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.99844469, 3.3999999982,  !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.00155531, 3.3999999982;   !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {3ac11fd6-94ab-4cc0-ab22-b1a14257a48a}, !- Handle
  346_Partition_3_0_10013,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {5e560472-270d-45bb-bfbe-43002d3965c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1be7137d-adb3-4ae8-bc56-f1331d416b9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 5.0999999982,  !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 3.3999999982,   !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 3.3999999982;  !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {d0fcefbf-1653-4b0b-b917-56b580c3bf7c}, !- Handle
  304_Partition_0_1_0,                    !- Name
  Wall,                                   !- Surface Type
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}, !- Construction Name
  {610b5c69-488e-4d69-a712-9edac58e273c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10c3308f-2b1f-4435-8ece-ec2d14e85bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 4.5,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {10c3308f-2b1f-4435-8ece-ec2d14e85bed}, !- Handle
  406_Partition_3_0_10014,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {fd244b8c-cfea-42d9-90b1-367a2fb8af4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0fcefbf-1653-4b0b-b917-56b580c3bf7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 4.5,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {11aadb83-05fd-4cf4-9d23-0cfb163a6aef}, !- Handle
  304_Wall_0_2_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {610b5c69-488e-4d69-a712-9edac58e273c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 5.1,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.99844469, 4.5;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {45dc495f-59db-4902-8f73-2411e7e45724}, !- Handle
  304_Floor_1_0_0,                        !- Name
  Floor,                                  !- Surface Type
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Construction Name
  {610b5c69-488e-4d69-a712-9edac58e273c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f1b52f0-9eee-4403-b646-edf6e003d329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  0.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f1b52f0-9eee-4403-b646-edf6e003d329}, !- Handle
  470_Ceiling_1_0_10015,                  !- Name
  RoofCeiling,                            !- Surface Type
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Construction Name
  {38773bbd-50fb-43fd-a6fe-fc1bf5f64a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45dc495f-59db-4902-8f73-2411e7e45724}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 3 {m}
  0.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c765d22d-e71c-449e-93f8-76b1f7358c54}, !- Handle
  304_Floor_1_1_0,                        !- Name
  Floor,                                  !- Surface Type
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Construction Name
  {610b5c69-488e-4d69-a712-9edac58e273c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32ead446-5a41-47c9-aec1-8c0d2a9ff88f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 3 {m}
  0.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ead446-5a41-47c9-aec1-8c0d2a9ff88f}, !- Handle
  534_Ceiling_1_0_10016,                  !- Name
  RoofCeiling,                            !- Surface Type
  {5106e2df-0bf6-4458-b282-12679f6452cb}, !- Construction Name
  {af64011c-decd-4158-80d8-79f0a009a3f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c765d22d-e71c-449e-93f8-76b1f7358c54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  0.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78453d10-dd74-471c-b35a-c277aed5b56e}, !- Handle
  304_Roof_2_0_0,                         !- Name
  RoofCeiling,                            !- Surface Type
  {1f74dabf-2759-436e-8f67-a37166805c80}, !- Construction Name
  {610b5c69-488e-4d69-a712-9edac58e273c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 5.1,           !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  0.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 3 {m}
  0.0096996607, -2.9984446893, 5.0999999997; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {1f74dabf-2759-436e-8f67-a37166805c80}, !- Handle
  Roof-Const,                             !- Name
  {2ec8e509-85c8-46b0-bf5d-3f1b71841b49}, !- Surface Rendering Name
  {049b6e5b-7d56-482b-9084-e4c4ebfe4abd}, !- Layer 1
  {1dd09e21-d57d-48c9-9ac5-c8a42bec31f2}, !- Layer 2
  {5d9ec837-dc22-44f3-80c7-16527d5c18a7}; !- Layer 3

OS:Surface,
  {ce824694-c31a-4921-b685-e4a7bb7f0850}, !- Handle
  304_Roof_3_0_0,                         !- Name
  RoofCeiling,                            !- Surface Type
  {1f74dabf-2759-436e-8f67-a37166805c80}, !- Construction Name
  {610b5c69-488e-4d69-a712-9edac58e273c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0096996607, -2.9984446893, 5.0999999999, !- X,Y,Z Vertex 1 {m}
  0.00969966, -5.9984446899, 3.3999999999, !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.9984446901, 3.4000000001, !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.9984446899, 5.0999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5a744e-832b-4f86-be7d-cc4294ddc697}, !- Handle
  304_Wall_4_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {610b5c69-488e-4d69-a712-9edac58e273c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0096996607, -2.9984446893, 5.0999999998, !- X,Y,Z Vertex 1 {m}
  0.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 2 {m}
  0.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {c36159c9-30ea-40a8-89b3-09d3a09efa6e}, !- Handle
  346_Roof_1_0_0,                         !- Name
  RoofCeiling,                            !- Surface Type
  {1f74dabf-2759-436e-8f67-a37166805c80}, !- Construction Name
  {5e560472-270d-45bb-bfbe-43002d3965c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.009699661, -2.9984446875, 5.0999999998, !- X,Y,Z Vertex 1 {m}
  6.00969966, 0.0015553101, 3.4000000006, !- X,Y,Z Vertex 2 {m}
  3.00969966, 0.0015553099, 3.4000000004, !- X,Y,Z Vertex 3 {m}
  3.009699661, -2.9984446884, 5.1;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35b19916-8063-4791-9d0d-1c46114e00b0}, !- Handle
  346_Wall_2_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {5e560472-270d-45bb-bfbe-43002d3965c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.009699661, -2.9984446874, 5.0999999999, !- X,Y,Z Vertex 1 {m}
  6.00969966, -2.99844469, 3.4000000005,  !- X,Y,Z Vertex 2 {m}
  6.00969966, 0.00155531, 3.4000000005;   !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {c00b3f17-f342-4599-a99c-3238a942cad9}, !- Handle
  346_Wall_4_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {5e560472-270d-45bb-bfbe-43002d3965c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0096996605, -2.9984446882, 5.1000000036, !- X,Y,Z Vertex 1 {m}
  3.0096996605, -2.9984446889, 4.5000000036, !- X,Y,Z Vertex 2 {m}
  6.0096996605, -2.9984446884, 4.5000000036, !- X,Y,Z Vertex 3 {m}
  6.0096996605, -2.9984446877, 5.1000000036; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dee0846f-bdc5-48de-8a9a-17b77684a5c4}, !- Handle
  346_Partition_4_1_0,                    !- Name
  Wall,                                   !- Surface Type
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}, !- Construction Name
  {5e560472-270d-45bb-bfbe-43002d3965c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e91f019b-b59b-42d0-bdfa-e52f69d1de2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.0096996605, -2.9984446889, 4.5000000036, !- X,Y,Z Vertex 1 {m}
  3.0096996605, -2.9984446903, 3.4000000036, !- X,Y,Z Vertex 2 {m}
  6.0096996605, -2.9984446897, 3.4000000036, !- X,Y,Z Vertex 3 {m}
  6.0096996605, -2.9984446884, 4.5000000036; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e91f019b-b59b-42d0-bdfa-e52f69d1de2f}, !- Handle
  406_Partition_0_0_10017,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {fd244b8c-cfea-42d9-90b1-367a2fb8af4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dee0846f-bdc5-48de-8a9a-17b77684a5c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0096996605, -2.9984446884, 4.5000000036, !- X,Y,Z Vertex 1 {m}
  6.0096996605, -2.9984446897, 3.4000000036, !- X,Y,Z Vertex 2 {m}
  3.0096996605, -2.9984446903, 3.4000000036, !- X,Y,Z Vertex 3 {m}
  3.0096996605, -2.9984446889, 4.5000000036; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18567a68-8ee5-4816-acf8-35f014316370}, !- Handle
  406_Wall_2_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {fd244b8c-cfea-42d9-90b1-367a2fb8af4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 4.5,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  6.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {06b1f4be-34a9-4e9e-b3ad-b3ca50c5ab4e}, !- Handle
  406_Roof_4_0_0,                         !- Name
  RoofCeiling,                            !- Surface Type
  {1f74dabf-2759-436e-8f67-a37166805c80}, !- Construction Name
  {fd244b8c-cfea-42d9-90b1-367a2fb8af4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.99844469, 4.5,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  6.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  6.00969966, -2.99844469, 4.5;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {034b2ab3-93f6-486f-a159-5d44a4c79a93}, !- Handle
  470_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  {3e299c4c-13ea-441f-844c-82557d8db8dc}, !- Construction Name
  {38773bbd-50fb-43fd-a6fe-fc1bf5f64a5a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 1 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  0.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d432837a-d2ab-4987-a17a-99df314994c5}, !- Handle
  470_Partition_3_0_0,                    !- Name
  Wall,                                   !- Surface Type
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}, !- Construction Name
  {38773bbd-50fb-43fd-a6fe-fc1bf5f64a5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ff61b89-cda5-4c35-848e-db72f3379e2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef0f4a49-6129-4c49-85eb-597935d7c997}, !- Handle
  429_Partition_4_1_0,                    !- Name
  Wall,                                   !- Surface Type
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}, !- Construction Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ab6ebff-1d39-490f-8382-c422af263c29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff61b89-cda5-4c35-848e-db72f3379e2a}, !- Handle
  534_Partition_5_0_10018,                !- Name
  Wall,                                   !- Surface Type
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}, !- Construction Name
  {af64011c-decd-4158-80d8-79f0a009a3f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d432837a-d2ab-4987-a17a-99df314994c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c20eb06-8961-4374-a1fa-39131172b724}, !- Handle
  470_Wall_4_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {38773bbd-50fb-43fd-a6fe-fc1bf5f64a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00969966, -2.19562049, 3.4,           !- X,Y,Z Vertex 1 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  0.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2eead7c-0b12-4ff2-8843-8a3943d17796}, !- Handle
  470_Wall_5_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {38773bbd-50fb-43fd-a6fe-fc1bf5f64a5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  0.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 0,             !- X,Y,Z Vertex 3 {m}
  3.00969966, -5.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0cae117-2260-44c7-bd2a-36773d5162d3}, !- Handle
  534_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  {3e299c4c-13ea-441f-844c-82557d8db8dc}, !- Construction Name
  {af64011c-decd-4158-80d8-79f0a009a3f9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, 0.00155531, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {074e10f9-ed98-4c15-8e44-360a049bf5a9}, !- Handle
  534_Wall_3_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {af64011c-decd-4158-80d8-79f0a009a3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  3.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  0.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 3 {m}
  0.00969966, 0.00155531, 3.4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8dfc059-cd7c-4355-8599-6230a433b11b}, !- Handle
  534_Wall_4_0_0,                         !- Name
  Wall,                                   !- Surface Type
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}, !- Construction Name
  {af64011c-decd-4158-80d8-79f0a009a3f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00969966, 0.00155531, 3.4,            !- X,Y,Z Vertex 1 {m}
  0.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 2 {m}
  0.00969966, -2.19562049, 0,             !- X,Y,Z Vertex 3 {m}
  0.00969966, -2.19562049, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {626c6d26-deca-4fe8-8af1-a7c3086b3b13}, !- Handle
  Kitchen_Ext_Door,                       !- Name
  Door,                                   !- Sub Surface Type
  {150c55b4-82bb-49f7-8eb0-57f1097ee1db}, !- Construction Name
  {563b3ff2-4711-466d-9f2d-ab37ad33a214}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.65389966, 0.00155531, 2.568,          !- X,Y,Z Vertex 1 {m}
  4.65389966, 0.00155531, 0.072,          !- X,Y,Z Vertex 2 {m}
  3.80789966, 0.00155531, 0.072,          !- X,Y,Z Vertex 3 {m}
  3.80789966, 0.00155531, 2.568;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51b30407-c9c6-4a51-ac67-893a1354be57}, !- Handle
  Kitchen_Win,                            !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e1a17ec-69b6-4f8b-ba41-465cc40c9059}, !- Construction Name
  {563b3ff2-4711-466d-9f2d-ab37ad33a214}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d07b7ddf-6523-4f18-b4f1-c32cf820ca2f}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.76389966, 0.00155531, 2.528,          !- X,Y,Z Vertex 1 {m}
  3.76389966, 0.00155531, 0.842,          !- X,Y,Z Vertex 2 {m}
  3.24789966, 0.00155531, 0.842,          !- X,Y,Z Vertex 3 {m}
  3.24789966, 0.00155531, 2.528;          !- X,Y,Z Vertex 4 {m}

OS:WindowProperty:FrameAndDivider,
  {d07b7ddf-6523-4f18-b4f1-c32cf820ca2f}, !- Handle
  1,                                      !- Name
  0.04,                                   !- Frame Width {m}
  0,                                      !- Frame Outside Projection {m}
  0,                                      !- Frame Inside Projection {m}
  9.5,                                    !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.5,                                    !- Frame Solar Absorptance
  0.5,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0.02,                                   !- Divider Width {m}
  1,                                      !- Number of Horizontal Dividers
  1,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  9.5,                                    !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0.5,                                    !- Divider Solar Absorptance
  0.5,                                    !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  0.5,                                    !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0.5,                                    !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0.5,                                    !- Inside Reveal Solar Absorptance
  CurtainWall;                            !- NFRC Product Type for Assembly Calculations

OS:SubSurface,
  {f0de7ccd-a299-4ecd-aa17-81606e3aecbc}, !- Handle
  Kitchen_LivingRoom_Partition_Door,      !- Name
  Door,                                   !- Sub Surface Type
  {150c55b4-82bb-49f7-8eb0-57f1097ee1db}, !- Construction Name
  {04617b08-9a0b-4e24-af40-5049c3ec8df8}, !- Surface Name
  {0970f0c7-0146-4024-825a-bb439b0a0602}, !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.00969966, -2.27362049, 2.097,         !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.27362049, 0.003,         !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.92044469, 0.003,         !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.92044469, 2.097;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0970f0c7-0146-4024-825a-bb439b0a0602}, !- Handle
  LivingRoom_Kitchen_Partition_Door_10005, !- Name
  Door,                                   !- Sub Surface Type
  {150c55b4-82bb-49f7-8eb0-57f1097ee1db}, !- Construction Name
  {d15d9a33-8e34-481b-b9ab-95521b0c437d}, !- Surface Name
  {f0de7ccd-a299-4ecd-aa17-81606e3aecbc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.00969966, -2.92044469, 2.097,         !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.92044469, 0.003,         !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.27362049, 0.003,         !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.27362049, 2.097;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9f203b6-ca4c-44e0-9822-b8f8845523de}, !- Handle
  Kitchen_Bedroom2_Partition_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {150c55b4-82bb-49f7-8eb0-57f1097ee1db}, !- Construction Name
  {ef0f4a49-6129-4c49-85eb-597935d7c997}, !- Surface Name
  {e09f6191-cd41-4c43-9123-24f8eae7868e}, !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.00969966, -1.32219625, 2.0964221,     !- X,Y,Z Vertex 1 {m}
  3.00969966, -1.32219625, 0.00349781,    !- X,Y,Z Vertex 2 {m}
  3.00969966, -2.02005965, 0.00349781,    !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.02005965, 2.0964221;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e09f6191-cd41-4c43-9123-24f8eae7868e}, !- Handle
  Bedroom2_Kitchen_Partition_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {150c55b4-82bb-49f7-8eb0-57f1097ee1db}, !- Construction Name
  {3ab6ebff-1d39-490f-8382-c422af263c29}, !- Surface Name
  {d9f203b6-ca4c-44e0-9822-b8f8845523de}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.00969966, -2.02005965, 2.0964221,     !- X,Y,Z Vertex 1 {m}
  3.00969966, -2.02005965, 0.00349781,    !- X,Y,Z Vertex 2 {m}
  3.00969966, -1.32219625, 0.00349781,    !- X,Y,Z Vertex 3 {m}
  3.00969966, -1.32219625, 2.0964221;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32bba2fc-a8ed-4c64-9a92-26c6bb6c9e5a}, !- Handle
  Kitchen_Bedroom1_Partition_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {150c55b4-82bb-49f7-8eb0-57f1097ee1db}, !- Construction Name
  {5524c68c-b54e-4ffb-b534-63c60b1f9ad4}, !- Surface Name
  {364ea228-c336-4a1e-9964-59cd8bac25a1}, !- Outside Boundary Condition Object
  0,                                      !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.08669966, -2.99844469, 2.10246284,    !- X,Y,Z Vertex 1 {m}
  3.08669966, -2.99844469, 0.002,         !- X,Y,Z Vertex 2 {m}
  3.78366877, -2.99844469, 0.002,         !- X,Y,Z Vertex 3 {m}
  3.78366877, -2.99844469, 2.10246284;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {364ea228-c336-4a1e-9964-59cd8bac25a1}, !- Handle
  Bedroom1_Kitchen_Partition_Door,        !- Name
  Door,                                   !- Sub Surface Type
  {150c55b4-82bb-49f7-8eb0-57f1097ee1db}, !- Construction Name
  {1872f478-e19b-4e59-978b-f15e7e9ac210}, !- Surface Name
  {32bba2fc-a8ed-4c64-9a92-26c6bb6c9e5a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.78366877, -2.99844469, 2.10246284,    !- X,Y,Z Vertex 1 {m}
  3.78366877, -2.99844469, 0.002,         !- X,Y,Z Vertex 2 {m}
  3.08669966, -2.99844469, 0.002,         !- X,Y,Z Vertex 3 {m}
  3.08669966, -2.99844469, 2.10246284;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6720c6a0-9247-4bf5-be4f-aa03dce54cb5}, !- Handle
  Bath_Vent_Win,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e1a17ec-69b6-4f8b-ba41-465cc40c9059}, !- Construction Name
  {73aa6c3b-e54e-4fe1-8b50-a617ed7440d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d07b7ddf-6523-4f18-b4f1-c32cf820ca2f}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.67749966, 0.00155531, 2.96,           !- X,Y,Z Vertex 1 {m}
  5.67749966, 0.00155531, 2.54,           !- X,Y,Z Vertex 2 {m}
  5.15749966, 0.00155531, 2.54,           !- X,Y,Z Vertex 3 {m}
  5.15749966, 0.00155531, 2.96;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39bb3f0e-ce66-4420-b3e0-07f40df656cf}, !- Handle
  Bedroom1_Win,                           !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e1a17ec-69b6-4f8b-ba41-465cc40c9059}, !- Construction Name
  {ac995c8e-9bf8-48ac-8622-145cfda661e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d07b7ddf-6523-4f18-b4f1-c32cf820ca2f}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.33599966, -5.99844469, 2.53,          !- X,Y,Z Vertex 1 {m}
  4.33599966, -5.99844469, 0.84,          !- X,Y,Z Vertex 2 {m}
  5.25599966, -5.99844469, 0.84,          !- X,Y,Z Vertex 3 {m}
  5.25599966, -5.99844469, 2.53;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {671bd655-81ea-4835-8d23-87c06abdb4a3}, !- Handle
  Skylight_Vent_Win,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e1a17ec-69b6-4f8b-ba41-465cc40c9059}, !- Construction Name
  {c00b3f17-f342-4599-a99c-3238a942cad9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d07b7ddf-6523-4f18-b4f1-c32cf820ca2f}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.1266996605, -2.9984446887, 4.8120000036, !- X,Y,Z Vertex 1 {m}
  3.1266996605, -2.9984446889, 4.5420000036, !- X,Y,Z Vertex 2 {m}
  5.8751996605, -2.9984446884, 4.5420000036, !- X,Y,Z Vertex 3 {m}
  5.8751996605, -2.9984446883, 4.8120000036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {545e07a2-bf7b-496d-92ca-20fc44d29974}, !- Handle
  LivingRoom_Door,                        !- Name
  Door,                                   !- Sub Surface Type
  {150c55b4-82bb-49f7-8eb0-57f1097ee1db}, !- Construction Name
  {c2eead7c-0b12-4ff2-8843-8a3943d17796}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.90419966, -5.99844469, 2.298,         !- X,Y,Z Vertex 1 {m}
  1.90419966, -5.99844469, 0.002,         !- X,Y,Z Vertex 2 {m}
  2.70019966, -5.99844469, 0.002,         !- X,Y,Z Vertex 3 {m}
  2.70019966, -5.99844469, 2.298;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bac28b6-4d2b-43a0-9af3-807cd20f7450}, !- Handle
  LivingRoom_Win,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e1a17ec-69b6-4f8b-ba41-465cc40c9059}, !- Construction Name
  {c2eead7c-0b12-4ff2-8843-8a3943d17796}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d07b7ddf-6523-4f18-b4f1-c32cf820ca2f}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.94419966, -5.99844469, 2.258,         !- X,Y,Z Vertex 1 {m}
  0.94419966, -5.99844469, 0.042,         !- X,Y,Z Vertex 2 {m}
  1.86019966, -5.99844469, 0.042,         !- X,Y,Z Vertex 3 {m}
  1.86019966, -5.99844469, 2.258;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a612265-81d8-4519-a86e-10c712cd59b7}, !- Handle
  Bedroom2_Win,                           !- Name
  FixedWindow,                            !- Sub Surface Type
  {3e1a17ec-69b6-4f8b-ba41-465cc40c9059}, !- Construction Name
  {074e10f9-ed98-4c15-8e44-360a049bf5a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {d07b7ddf-6523-4f18-b4f1-c32cf820ca2f}, !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.67349966, 0.00155531, 2.53,           !- X,Y,Z Vertex 1 {m}
  2.67349966, 0.00155531, 0.84,           !- X,Y,Z Vertex 2 {m}
  1.75349966, 0.00155531, 0.84,           !- X,Y,Z Vertex 3 {m}
  1.75349966, 0.00155531, 2.53;           !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {dd7b15ff-c806-40de-95ca-4c2e76a09e85}, !- Handle
  People 429 Definition,                  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  46.452,                                 !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {e9215620-93ed-46d0-9387-0f6b653d6e38}, !- Handle
  People Kitchen,                         !- Name
  {dd7b15ff-c806-40de-95ca-4c2e76a09e85}, !- People Definition Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space or SpaceType Name
  {54c6d131-e9e4-4115-9f6c-9e7bcac11038}, !- Number of People Schedule Name
  {53357c70-538a-4450-afa4-daf98937613a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a77f2d05-6762-46a5-a2e6-91e6be01f008}, !- Work Efficiency Schedule Name
  {d4587e48-5101-4556-90a1-3b3cdbec4a14}, !- Clothing Insulation Schedule Name
  {ba66c44c-1dd4-491e-aef4-6007f510c0af}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {056a7921-dcb6-4d04-a5af-05275055cc97}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {2c0b7dd5-782d-4e2a-a8c6-c801833f3e50}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {60adcf19-0862-4122-b76c-223b90c33ec0}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {fe419559-c175-4293-bcd6-902a8f007225}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:People:Definition,
  {6d612c8e-f555-44be-93e0-d12617ac7446}, !- Handle
  People 438 Definition,                  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  46.452,                                 !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {18975273-d3d8-40d1-88a9-e6c9a9bff3ca}, !- Handle
  People Bath,                            !- Name
  {6d612c8e-f555-44be-93e0-d12617ac7446}, !- People Definition Name
  {879659f4-9b79-4093-8891-44db59bada4d}, !- Space or SpaceType Name
  {54c6d131-e9e4-4115-9f6c-9e7bcac11038}, !- Number of People Schedule Name
  {9cd3ff00-0080-4f23-b8cc-7b49a3ca4341}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a77f2d05-6762-46a5-a2e6-91e6be01f008}, !- Work Efficiency Schedule Name
  {dd627d1d-6277-43dc-8343-167fd828614d}, !- Clothing Insulation Schedule Name
  {ba66c44c-1dd4-491e-aef4-6007f510c0af}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {2455a8ab-0e37-4ae4-a07d-bf4ce15960c9}, !- Handle
  People 122 Definition,                  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  46.452,                                 !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {5226e3d4-cab7-405f-bfee-68fd3779c425}, !- Handle
  People Bedroom 1,                       !- Name
  {2455a8ab-0e37-4ae4-a07d-bf4ce15960c9}, !- People Definition Name
  {688a7357-4389-4b9e-b65f-c49c5861012c}, !- Space or SpaceType Name
  {54c6d131-e9e4-4115-9f6c-9e7bcac11038}, !- Number of People Schedule Name
  {e93ee592-110f-41ba-a215-8d83be00aa15}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a77f2d05-6762-46a5-a2e6-91e6be01f008}, !- Work Efficiency Schedule Name
  {71dcd366-926a-4337-9381-790fc7dc86d3}, !- Clothing Insulation Schedule Name
  {ba66c44c-1dd4-491e-aef4-6007f510c0af}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c1eda72e-40e2-4a70-936c-9d1c9000523a}, !- Handle
  People 304 Definition,                  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  46.452,                                 !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People:Definition,
  {26bd5f14-0558-41a0-a763-1efea5a826b3}, !- Handle
  People 346 Definition,                  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  46.452,                                 !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People:Definition,
  {9e51aca6-11e4-4641-93b2-9e14d8327bbd}, !- Handle
  People 406 Definition,                  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  46.452,                                 !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People:Definition,
  {3b101373-8a80-4d5d-b991-b9a0f6cfd64d}, !- Handle
  People 470 Definition,                  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  46.452,                                 !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {ff60cf67-35db-4163-9b2a-c5d93cf00ef5}, !- Handle
  People Living Room,                     !- Name
  {3b101373-8a80-4d5d-b991-b9a0f6cfd64d}, !- People Definition Name
  {38773bbd-50fb-43fd-a6fe-fc1bf5f64a5a}, !- Space or SpaceType Name
  {54c6d131-e9e4-4115-9f6c-9e7bcac11038}, !- Number of People Schedule Name
  {591b430c-4965-49de-b73b-02eb57acecfa}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a77f2d05-6762-46a5-a2e6-91e6be01f008}, !- Work Efficiency Schedule Name
  {32328346-ba05-4f20-a405-3a069ee29a11}, !- Clothing Insulation Schedule Name
  {ba66c44c-1dd4-491e-aef4-6007f510c0af}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {ef1450ef-2a4a-4a90-9185-badf267d2059}, !- Handle
  People 534 Definition,                  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  46.452,                                 !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {52da370b-710d-446c-8645-82dd1fb6823c}, !- Handle
  People Bedroom 2,                       !- Name
  {ef1450ef-2a4a-4a90-9185-badf267d2059}, !- People Definition Name
  {af64011c-decd-4158-80d8-79f0a009a3f9}, !- Space or SpaceType Name
  {54c6d131-e9e4-4115-9f6c-9e7bcac11038}, !- Number of People Schedule Name
  {40ea8f52-9475-4947-a4ba-1a5ed813aecb}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a77f2d05-6762-46a5-a2e6-91e6be01f008}, !- Work Efficiency Schedule Name
  {003e07b9-b84e-45ba-ade9-9292b3afc01e}, !- Clothing Insulation Schedule Name
  {ba66c44c-1dd4-491e-aef4-6007f510c0af}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1a4aeb61-1d65-48fd-92dc-a3e80430ce54}, !- Handle
  429 General lighting Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e33c0d9b-560c-4ecb-8be9-134eb0761539}, !- Handle
  Kitchen General lighting,               !- Name
  {1a4aeb61-1d65-48fd-92dc-a3e80430ce54}, !- Lights Definition Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space or SpaceType Name
  {59acaf39-1d5f-4d9a-aaf2-78a68531ac57}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ELECTRIC EQUIPMENT#429#GeneralLights;   !- End-Use Subcategory

OS:Lights:Definition,
  {ff68a78e-db1c-4684-affe-9f6c762db55e}, !- Handle
  438 General lighting Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8a27302c-3de0-490d-9758-6a7518047914}, !- Handle
  Bath General lighting,                  !- Name
  {ff68a78e-db1c-4684-affe-9f6c762db55e}, !- Lights Definition Name
  {879659f4-9b79-4093-8891-44db59bada4d}, !- Space or SpaceType Name
  {59acaf39-1d5f-4d9a-aaf2-78a68531ac57}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ELECTRIC EQUIPMENT#438#GeneralLights;   !- End-Use Subcategory

OS:Lights:Definition,
  {29f19ff8-30c7-44bc-84c6-9423b4ed613b}, !- Handle
  122 General lighting Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {063268e4-1b4a-4086-9f95-464c077c18d1}, !- Handle
  Bedroom 1 General lighting,             !- Name
  {29f19ff8-30c7-44bc-84c6-9423b4ed613b}, !- Lights Definition Name
  {688a7357-4389-4b9e-b65f-c49c5861012c}, !- Space or SpaceType Name
  {59acaf39-1d5f-4d9a-aaf2-78a68531ac57}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ELECTRIC EQUIPMENT#122#GeneralLights;   !- End-Use Subcategory

OS:Surface,
  {30e8ea22-485e-4587-8228-2b6781d03213}, !- Handle
  406_Floor_1_0_10011,                    !- Name
  Floor,                                  !- Surface Type
  {553a948c-74c8-4568-8842-40d106197f3c}, !- Construction Name
  {fd244b8c-cfea-42d9-90b1-367a2fb8af4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c208bb5c-94e9-4f8b-95b8-8e7c40deaea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, -2.99844469, 3.4,           !- X,Y,Z Vertex 1 {m}
  6.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 2 {m}
  3.00969966, -5.99844469, 3.4,           !- X,Y,Z Vertex 3 {m}
  3.00969966, -2.99844469, 3.4;           !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {7cc4258f-c889-494a-9330-c3f5d599a1aa}, !- Handle
  304 General lighting Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights:Definition,
  {beac4132-6f0a-4a3b-983b-78926a19ff50}, !- Handle
  346 General lighting Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights:Definition,
  {691da727-88cd-4365-891e-bbe4a3f70d18}, !- Handle
  406 General lighting Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights:Definition,
  {db1d4cda-b2b4-4973-b62f-5507c7e36174}, !- Handle
  470 General lighting Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f1ef9992-d8a6-4fba-b690-09b4897023d6}, !- Handle
  Living Room General lighting,           !- Name
  {db1d4cda-b2b4-4973-b62f-5507c7e36174}, !- Lights Definition Name
  {38773bbd-50fb-43fd-a6fe-fc1bf5f64a5a}, !- Space or SpaceType Name
  {59acaf39-1d5f-4d9a-aaf2-78a68531ac57}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ELECTRIC EQUIPMENT#470#GeneralLights;   !- End-Use Subcategory

OS:Lights:Definition,
  {be3d64d6-bf88-4bc8-87e7-c95c1a148ecd}, !- Handle
  534 General lighting Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {942f3f33-1f90-42a1-bd77-36e7f481c174}, !- Handle
  Bedroom 2 General lighting,             !- Name
  {be3d64d6-bf88-4bc8-87e7-c95c1a148ecd}, !- Lights Definition Name
  {af64011c-decd-4158-80d8-79f0a009a3f9}, !- Space or SpaceType Name
  {59acaf39-1d5f-4d9a-aaf2-78a68531ac57}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ELECTRIC EQUIPMENT#534#GeneralLights;   !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {8cb0db2b-a74f-43d2-bbeb-ba1bd3b34e26}, !- Handle
  429 Miscellaneous gain Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.03,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {3f90aae3-0eda-47d2-b5d0-84eadb62afaa}, !- Handle
  Kitchen Miscellaneous gain,             !- Name
  {8cb0db2b-a74f-43d2-bbeb-ba1bd3b34e26}, !- Other Equipment Definition Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space or SpaceType Name
  {4e43ccfa-d0e3-427a-9484-5904dc781d1a}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {3429a96b-25bf-45c2-997e-c0a1ef961981}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:OtherEquipment:Definition,
  {d135aabd-874d-4067-b9b2-e23f37ce3a36}, !- Handle
  438 Miscellaneous gain Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.03,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {08aea3a4-a42c-4223-ab00-a108e3e176e3}, !- Handle
  Bath Miscellaneous gain,                !- Name
  {d135aabd-874d-4067-b9b2-e23f37ce3a36}, !- Other Equipment Definition Name
  {879659f4-9b79-4093-8891-44db59bada4d}, !- Space or SpaceType Name
  {4e43ccfa-d0e3-427a-9484-5904dc781d1a}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {64ea77f0-e277-4679-9f8b-257c447e4085}, !- Handle
  122 Miscellaneous gain Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.03,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {bb7687cc-8184-42eb-9264-313c8caef54e}, !- Handle
  Bedroom 1 Miscellaneous gain,           !- Name
  {64ea77f0-e277-4679-9f8b-257c447e4085}, !- Other Equipment Definition Name
  {688a7357-4389-4b9e-b65f-c49c5861012c}, !- Space or SpaceType Name
  {4e43ccfa-d0e3-427a-9484-5904dc781d1a}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {9f7b8566-168b-44c7-8eff-fd7c365dcb73}, !- Handle
  304 Miscellaneous gain Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.03,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment:Definition,
  {3907c79b-9dbb-43b3-ae28-e41928cc99be}, !- Handle
  346 Miscellaneous gain Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.03,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment:Definition,
  {76f8d2a8-6952-45ff-81c4-5fb77a262b2b}, !- Handle
  406 Miscellaneous gain Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.03,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment:Definition,
  {1d8c36e2-7335-4f79-ac66-fe2df5913c3f}, !- Handle
  470 Miscellaneous gain Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.03,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {6917397e-4877-40c6-96fc-e0c9460aa8b3}, !- Handle
  Living Room Miscellaneous gain,         !- Name
  {1d8c36e2-7335-4f79-ac66-fe2df5913c3f}, !- Other Equipment Definition Name
  {38773bbd-50fb-43fd-a6fe-fc1bf5f64a5a}, !- Space or SpaceType Name
  {4e43ccfa-d0e3-427a-9484-5904dc781d1a}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {158e4bdc-8a2b-4820-989d-f71357f9c981}, !- Handle
  534 Miscellaneous gain Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.03,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {fb2cfc32-bcf3-41f4-9f86-44fcfa81e486}, !- Handle
  Bedroom 2 Miscellaneous gain,           !- Name
  {158e4bdc-8a2b-4820-989d-f71357f9c981}, !- Other Equipment Definition Name
  {af64011c-decd-4158-80d8-79f0a009a3f9}, !- Space or SpaceType Name
  {4e43ccfa-d0e3-427a-9484-5904dc781d1a}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {aa2cc9fc-98b6-496c-b87f-d80f1fe19694}, !- Handle
  Kitchen Infiltration,                   !- Name
  {945bb29d-95d7-40b3-a640-bcddb5839837}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.003776,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65d2ac5f-387c-48f0-89c1-f3c4af3f14b4}, !- Handle
  Bath Infiltration,                      !- Name
  {879659f4-9b79-4093-8891-44db59bada4d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.000597,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24f52fcf-6c4e-4588-9a10-be62522e3848}, !- Handle
  Bedroom 1 Infiltration,                 !- Name
  {688a7357-4389-4b9e-b65f-c49c5861012c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.004583,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {63bdcf7d-75d8-4b80-9406-a6ae6731dafd}, !- Handle
  Living Room Attic Infiltration,         !- Name
  {610b5c69-488e-4d69-a712-9edac58e273c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.001638,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66b53a39-3911-47e2-9469-31cfdb2565b1}, !- Handle
  406 Infiltration,                       !- Name
  {fd244b8c-cfea-42d9-90b1-367a2fb8af4f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.000325,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27a9288f-144b-472c-82cf-9319f3fa9639}, !- Handle
  Living Room Infiltration,               !- Name
  {38773bbd-50fb-43fd-a6fe-fc1bf5f64a5a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.00598,                                !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95125054-7b0e-4769-9bdf-60219c26abce}, !- Handle
  Bedroom 2 Infiltration,                 !- Name
  {af64011c-decd-4158-80d8-79f0a009a3f9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.003185,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Sizing:Parameters,
  {f0a1afde-e1d4-4cc2-beb1-32a7ac2d26e0}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Output:Constructions,
  {1270a969-398f-4f7a-9c4e-72b327457029}, !- Handle
  Yes,                                    !- Report Constructions
  No;                                     !- Report Materials

OS:Output:Table:SummaryReports,
  {79f9d6c9-b4f3-40c7-8385-f783a09525bf}, !- Handle
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  DemandEndUseComponentsSummary,          !- Report Name 2
  SensibleHeatGainSummary,                !- Report Name 3
  InputVerificationandResultsSummary,     !- Report Name 4
  AdaptiveComfortSummary,                 !- Report Name 5
  Standard62.1Summary,                    !- Report Name 6
  ClimaticDataSummary,                    !- Report Name 7
  EquipmentSummary,                       !- Report Name 8
  EnvelopeSummary,                        !- Report Name 9
  LightingSummary,                        !- Report Name 10
  HVACSizingSummary,                      !- Report Name 11
  SystemSummary,                          !- Report Name 12
  ComponentSizingSummary,                 !- Report Name 13
  OutdoorAirSummary,                      !- Report Name 14
  ObjectCountSummary,                     !- Report Name 15
  EndUseEnergyConsumptionOtherFuelsMonthly, !- Report Name 16
  PeakEnergyEndUseOtherFuelsMonthly;      !- Report Name 17

OS:OutputControl:Table:Style,
  {d8556a17-ba6a-4088-9778-43bf4858bdd2}, !- Handle
  CommaAndHTML,                           !- Column Separator
  JtoKWH;                                 !- Unit Conversion

OS:OutputControl:ReportingTolerances,
  {18cfc581-d9a8-447e-8e35-da2ef518bb36}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ScheduleTypeLimits,
  {edea3759-de6a-4a8b-b9ac-f198e2d3c384}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Surface,
  {99eaf269-3820-43e0-b5e4-5a6b8e987074}, !- Handle
  438_GroundFloor_0_0_0,                  !- Name
  Floor,                                  !- Surface Type
  {3e299c4c-13ea-441f-844c-82557d8db8dc}, !- Construction Name
  {879659f4-9b79-4093-8891-44db59bada4d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.00969966, 0.00155531, 0,              !- X,Y,Z Vertex 1 {m}
  6.00969966, -1.59844469, 0,             !- X,Y,Z Vertex 2 {m}
  4.90969966, -1.59844469, 0,             !- X,Y,Z Vertex 3 {m}
  4.90969966, 0.00155531, 0;              !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {c2c3580e-7b2f-4bb1-9ab9-9c6d780e262b}, !- Handle
  346 Infiltration,                       !- Name
  {5e560472-270d-45bb-bfbe-43002d3965c7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.000651,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Output:Meter,
  {4e4a8018-2d92-4b24-8b87-13ed6e3b5eb2}, !- Handle
  Electricity:Facility 2,                 !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {9f01c96d-9d66-42a1-95ee-87e7a64a3ae0}, !- Handle
  NATURALGAS:Facility 2,                  !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {08a07e04-0de7-4040-8004-6f1efe20d89d}, !- Handle
  InteriorEquipment:Electricity 2,        !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {0012a748-ca34-48eb-998f-838bcd538318}, !- Handle
  InteriorLights:Electricity 2,           !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {aef398b5-b761-4df7-bf87-1c66e71c0dcc}, !- Handle
  Electricity:Facility 1,                 !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {d52509a1-3cfb-4454-bec0-5141acbb20b5}, !- Handle
  NATURALGAS:Facility 1,                  !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {152b1b78-eef6-4f62-8b90-074493523ae9}, !- Handle
  InteriorEquipment:Electricity 1,        !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {c2e2361f-7d4b-4a3a-b9ae-9c80fcfc472d}, !- Handle
  InteriorLights:Electricity 1,           !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {ac31613a-dd79-4849-a4db-f25257c8562e}, !- Handle
  Electricity:Facility,                   !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {8343a31d-ba05-4226-a151-f9102f9712f2}, !- Handle
  NATURALGAS:Facility,                    !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {239916ec-4b0d-4282-b45e-c34638c71e8e}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {30431e18-8e74-40d8-bb5d-d703f625df2c}, !- Handle
  InteriorLights:Electricity,             !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {b36850e4-6e99-42e8-80c2-de0d3cb6604a}, !- Handle
  HeatRejection:Electricity 1,            !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {584365d5-fd7d-4c73-9c98-f8e511c26cea}, !- Handle
  HeatRejection:Electricity,              !- Name
  monthly,                                !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {f90b1913-4b7b-4d4c-b209-43fe193b11c6}, !- Handle
  HeatRejection:Electricity 2,            !- Name
  runperiod,                              !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:EnvironmentalImpactFactors,
  {979dc8a5-6d83-4a48-b493-8358f0d6cdaa}, !- Handle
  Daily;                                  !- Reporting Frequency

OS:Output:EnvironmentalImpactFactors,
  {4113d42c-99f2-497b-a4e2-a3df0f638409}, !- Handle
  Monthly;                                !- Reporting Frequency

OS:Output:EnvironmentalImpactFactors,
  {17ddf902-9a8f-4894-9895-b08715ceb93f}, !- Handle
  RunPeriod;                              !- Reporting Frequency

OS:EnvironmentalImpactFactors,
  {1e0b7d38-c465-4548-829f-2ef6b42547fc}, !- Handle
  0.3,                                    !- District Heating Efficiency
  3,                                      !- District Cooling COP {W/W}
  0.25,                                   !- Steam Conversion Efficiency
  80.7272,                                !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
  6.2727,                                 !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
  0.2727;                                 !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

OS:Output:Diagnostics,
  {f22b9e57-2f1a-45c3-a61d-c34b0b104bb5}, !- Handle
  DisplayAdvancedReportVariables;         !- Key 1

OS:ClimateZones,
  {2f814ff0-f72d-49ec-bbd4-b0a09d7ddb3b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {6cabfc6e-73dd-4973-b6de-eecdb71975c6}; !- Handle

OS:LifeCycleCost:Parameters,
  {4032d083-b614-41c4-a522-50b07dfc2ea8}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {f78344d8-0126-459e-bf33-25f0a2b4325a}, !- Handle
  {1f74dabf-2759-436e-8f67-a37166805c80}; !- Construction Name

OS:StandardsInformation:Construction,
  {08c9ff1d-efe1-413a-8ad0-927c5ce89ed7}, !- Handle
  {bced82b4-b1c5-4a27-ae45-2788acc1d520}; !- Construction Name

OS:StandardsInformation:Construction,
  {f420dae6-e574-4a9c-838d-c247d387455b}, !- Handle
  {578b7762-21e1-4c1a-8ced-b10f69799e8b}; !- Construction Name

OS:StandardsInformation:Construction,
  {c333bf00-fa18-4d85-a035-4c5fa230e0c6}, !- Handle
  {7d2fe2bd-0e49-4001-92e0-572a3702970e}; !- Construction Name

OS:StandardsInformation:Construction,
  {f19871a7-434c-4d24-81a6-f578da34f88e}, !- Handle
  {724f096e-8d76-4141-b474-e27a1c29c451}; !- Construction Name

OS:StandardsInformation:Construction,
  {9ba35d59-06fd-475f-8b93-a60ae1db476c}, !- Handle
  {70e402a9-30a4-4a00-819d-e2483b93ac5a}; !- Construction Name

OS:StandardsInformation:Construction,
  {3441fa72-11ed-4438-bcde-7772ba6413bb}, !- Handle
  {150c55b4-82bb-49f7-8eb0-57f1097ee1db}; !- Construction Name

OS:StandardsInformation:Construction,
  {ad3271a7-e62c-41a6-bf8c-d4d00653ad43}, !- Handle
  {b26e5ccf-d55a-40e4-ace3-0ed783c6f445}; !- Construction Name

OS:StandardsInformation:Construction,
  {49c2280d-12f0-4710-bafc-b57a36d41612}, !- Handle
  {24607873-c7dd-4e1e-820a-81b5505db474}; !- Construction Name

OS:StandardsInformation:Construction,
  {fea55752-9bf5-4fe1-bc9f-8ab65fdf7542}, !- Handle
  {ca870df1-6841-4aca-883c-32e077d60d00}; !- Construction Name

OS:StandardsInformation:Construction,
  {2f8f6cee-9637-416d-a0b2-d1f8f50734a8}, !- Handle
  {c64e6bf5-d008-40e0-b7f3-5b345b823584}; !- Construction Name

OS:StandardsInformation:Construction,
  {af123b4c-1d76-455c-85fb-da20385ae0b9}, !- Handle
  {2c397767-99b1-424f-ae2f-8430a7bde1f9}; !- Construction Name

OS:StandardsInformation:Construction,
  {f961c489-aed1-487f-a9c3-bd1fc1da1703}, !- Handle
  {a81216fe-65a4-4ed0-8194-5cf90bea4189}; !- Construction Name

OS:StandardsInformation:Construction,
  {bcc4541f-0c31-42f7-9db6-27a330226cef}, !- Handle
  {553a948c-74c8-4568-8842-40d106197f3c}; !- Construction Name

OS:StandardsInformation:Construction,
  {ffd9dd19-32ae-43e7-8799-c8d9fffb7087}, !- Handle
  {5106e2df-0bf6-4458-b282-12679f6452cb}; !- Construction Name

OS:StandardsInformation:Construction,
  {241bc427-cdc1-4fda-bf10-f5ff3e652392}, !- Handle
  {8e6b4048-281b-4ac2-ba23-ca8b6ac276c1}; !- Construction Name

OS:StandardsInformation:Construction,
  {c8f6db47-672a-4e17-9af3-142e5311dc0a}, !- Handle
  {3e299c4c-13ea-441f-844c-82557d8db8dc}; !- Construction Name

OS:StandardsInformation:Construction,
  {cbaf570f-8b1f-4a2a-955c-3d8fb4b59dff}, !- Handle
  {b650f592-0c1d-42e5-a968-ab6156d33da0}; !- Construction Name

OS:StandardsInformation:Material,
  {7dcf2086-a9e2-4898-9018-a1cd457e2cb0}, !- Handle
  {cef95d95-8f13-467d-a16b-f75e9ddc5931}; !- Material Name

OS:StandardsInformation:Material,
  {6e2aa827-1718-4025-abc2-a82968870b84}, !- Handle
  {aff62fec-4a94-4e3b-9ae7-a9a7bff34abe}; !- Material Name

OS:StandardsInformation:Material,
  {cf9741bc-ab62-45e2-a1ed-de6f10c52eba}, !- Handle
  {7dbb02f5-b893-4694-ba0a-c18f1283f451}; !- Material Name

OS:StandardsInformation:Material,
  {30de9091-3a30-4c6d-b4dd-a02efafbf523}, !- Handle
  {4dd62b89-13b7-4b63-9a67-052591ccf938}; !- Material Name

OS:StandardsInformation:Material,
  {ca043a41-bf54-4356-a307-869f8797a8c5}, !- Handle
  {8d7535b8-c79b-48aa-92c5-f6a48bfe7f52}; !- Material Name

OS:StandardsInformation:Material,
  {2994b6e3-0497-44f2-a042-b18428935677}, !- Handle
  {5adb6ee1-916d-4003-872c-8202a51c1179}; !- Material Name

OS:StandardsInformation:Material,
  {cf96346f-04aa-43a3-be56-96fa7d4268b1}, !- Handle
  {71918147-13cc-47de-b4d2-a2c2298782f1}; !- Material Name

OS:StandardsInformation:Material,
  {4cdc1dd3-b563-465f-9761-db41103d6734}, !- Handle
  {18dac320-4733-4023-ab40-84d95680d26e}; !- Material Name

OS:StandardsInformation:Material,
  {fef41626-bed8-4360-b415-5b36310e173f}, !- Handle
  {3aaa0c9f-095d-482f-b82b-3e3a51699111}; !- Material Name

OS:StandardsInformation:Material,
  {ef50b29b-0202-44d7-9c49-a56ed99d0f11}, !- Handle
  {06e9d726-2f45-450a-9437-68b63a5e9fd3}; !- Material Name

OS:StandardsInformation:Material,
  {84561c0e-3b43-4685-9477-d5f85fba6547}, !- Handle
  {c9c1026e-b00a-49c3-a48a-9b03ea40551c}; !- Material Name

OS:StandardsInformation:Material,
  {13010677-95e0-40b2-9120-3a2a304847f6}, !- Handle
  {3ca61157-f5d3-416e-94b2-a6abbd3ea1f8}; !- Material Name

OS:StandardsInformation:Material,
  {8e3d9451-7036-43f2-8119-7c550e040c61}, !- Handle
  {31197a32-d603-4c5a-92b8-cb187493399b}; !- Material Name

OS:StandardsInformation:Material,
  {f1ae4106-c6b7-4a2a-8432-ff871b20f25c}, !- Handle
  {ba2d5bae-07b8-4e85-86ad-2ffc80e36dd3}; !- Material Name

OS:StandardsInformation:Material,
  {b0484938-0ab5-4c27-b02c-d48e6f446912}, !- Handle
  {d81aa91b-cfed-46ac-b42c-abb95b13828e}; !- Material Name

OS:StandardsInformation:Material,
  {ad70fd39-2888-45ff-990c-88305681e2bf}, !- Handle
  {495f9fe8-19c5-4bff-936d-52993583930c}; !- Material Name

OS:StandardsInformation:Material,
  {944860cc-a560-446b-9035-d985b3c95229}, !- Handle
  {e04a792b-3463-4245-b5d2-3756292dea8e}; !- Material Name

OS:StandardsInformation:Material,
  {3aa1d491-f3f9-4846-a2f4-5d05a0083241}, !- Handle
  {2eb6ab04-f4af-4c71-b5c4-9fd49a2bde16}; !- Material Name

OS:StandardsInformation:Material,
  {375ac66b-6e0f-4128-a90c-8df6bc28813c}, !- Handle
  {0876cae0-955b-4afb-9543-c0b05334821f}; !- Material Name

OS:StandardsInformation:Material,
  {d407a436-d264-4226-9ad0-6e332e43b4c3}, !- Handle
  {df9c8404-0e7d-4eca-9383-f82f6ed78273}; !- Material Name

OS:StandardsInformation:Material,
  {c67a68c1-bb57-46e7-8eb6-cc19e2d73d87}, !- Handle
  {6df68032-476d-41aa-b654-af7a21685074}; !- Material Name

OS:StandardsInformation:Material,
  {0a83535f-a621-435b-b875-5fa9357348d4}, !- Handle
  {5548329d-58a2-40c2-82fd-44741168919c}; !- Material Name

OS:StandardsInformation:Material,
  {1ec7c255-aaf8-4f70-8d04-9ba53bd20a69}, !- Handle
  {0be9a257-0bdf-4950-a87d-3a95bebdf00d}; !- Material Name

OS:WeatherFile,
  {445dd660-f564-4771-acd3-8ad588c9a153}, !- Handle
  JAKARTA-SOEKARNO-HA,                    !- City
  -,                                      !- State Province Region
  IDN,                                    !- Country
  IWEC2,                                  !- Data Source
  967490,                                 !- WMO Number
  -6.12,                                  !- Latitude {deg}
  106.65,                                 !- Longitude {deg}
  7,                                      !- Time Zone {hr}
  8,                                      !- Elevation {m}
  IDN_JAKARTA-SOEKARNO-HA_967490_IW2.EPW, !- Url
  111F8242,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {e2340472-33e5-452f-9509-9d57e156b423}, !- Handle
  Jakarta Soekarno Ha Ann Clg .4% Condns Enth=>MDB, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  89200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.531,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.947;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1368216f-ece8-4a42-89b9-933acf42cbb5}, !- Handle
  Jakarta Soekarno Ha Ann Clg .4% Condns DP=>MDB, !- Name
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.531,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.947;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9de69c01-5e87-4b50-a7b8-357257a7ac44}, !- Handle
  Jakarta Soekarno Ha Ann Clg .4% Condns WB=>MDB, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.531,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.947;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1b25adcd-ef8e-46d0-8177-ac77c051b876}, !- Handle
  Jakarta Soekarno Ha Ann Clg .4% Condns DB=>MWB, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.531,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.947;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {aa3c1857-7798-4138-b7da-702dc48e36a9}, !- Handle
  Jakarta Soekarno Ha Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  11.6,                                   !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  28.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c9e56b69-00e6-483a-a249-ae971fec8697}, !- Handle
  Jakarta Soekarno Ha Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {61019f81-b085-46ff-997e-c4b6b79d33c6}, !- Handle
  Jakarta Soekarno Ha Ann Htg 99.6% Condns DB, !- Name
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  1.1,                                    !- Wind Speed {m/s}
  190,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {2ec8e509-85c8-46b0-bf5d-3f1b71841b49}, !- Handle
  Rendering Color 1,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b952ab7a-2c0b-4a1e-862f-3c1cb4fcdf66}, !- Handle
  Rendering Color 2,                      !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eaca6d10-3c64-4e30-a577-a0af2551e0b2}, !- Handle
  Rendering Color 3,                      !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbeef249-674d-4c7a-8ede-5b2e3ba0f638}, !- Handle
  Rendering Color 4,                      !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {442b6ca3-4c8f-4493-b0ca-a511ef788be5}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bfc1387d-dc0a-475e-bd3b-d610db41f6b4}, !- Handle
  Rendering Color 6,                      !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a508e156-3d45-425d-be77-03b9d99216e1}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f81170be-3e0e-465e-8f0f-c77db362c792}, !- Handle
  Rendering Color 8,                      !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fab433a-6147-4ab8-b88e-52bd849f3860}, !- Handle
  Rendering Color 9,                      !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9964710e-dcd0-48f2-a6cc-ecbb3197702d}, !- Handle
  Rendering Color 10,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {15d8cbef-d641-4074-afec-cfd09a25cfff}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {726148fc-3a8a-41f1-b4d8-6c38b162b2d9}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {067cc990-970d-4ba8-af33-94a5d7dca56d}, !- Handle
  Rendering Color 13,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb0651f5-262b-47a7-baaf-67d511111aed}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ac0d4be-c34e-4910-a9eb-f8bd10c932a5}, !- Handle
  Rendering Color 15,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6aea10cc-881b-4617-9674-5fe373fa99c7}, !- Handle
  Rendering Color 16,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e67fdf3-996f-470a-931c-716d7a800da6}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59ecbd36-a848-4f15-b33f-c9fb7704502c}, !- Handle
  Rendering Color 18,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3a485bfe-a9ed-4280-a435-dd00f1cf5b3d}, !- Handle
  Rendering Color 19,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cb8ed044-6299-4002-88f7-8ea3d74016ed}, !- Handle
  Rendering Color 20,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d09a959a-5a5d-4662-9b86-9acacff3bd08}, !- Handle
  Rendering Color 21,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7abbdf1-2e63-4780-aab6-2c0152fabccb}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a4815bae-5ac9-4be4-8201-91ebdcd41d0c}, !- Handle
  Rendering Color 23,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5890fbdb-7221-4359-81ef-a76c7128f682}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d0907d7-cd12-4e53-af31-f24749f1bacb}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c06d20ed-6a62-4055-84d0-c5f7f3ff3433}, !- Handle
  Rendering Color 26,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:ThermalZone,
  {fdc8cd57-fa54-457f-8696-00d6c35d38cb}, !- Handle
  Bath,                                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a5d6c82-2697-4502-8095-c8635b9a387c}, !- Zone Air Inlet Port List
  {8e72acae-47d6-40bb-9859-6322c70fa940}, !- Zone Air Exhaust Port List
  {f2459196-0e49-4608-8dd0-8533a0fcff7f}, !- Zone Air Node Name
  {afd41c5a-1e13-457f-aae9-614eca906c58}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e60e1f0-cf65-4e66-9931-b6ff85068755}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4cf0b8b-cd4b-4fa1-9239-3f3324c399de}, !- Handle
  Node 2,                                 !- Name
  {f2459196-0e49-4608-8dd0-8533a0fcff7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2459196-0e49-4608-8dd0-8533a0fcff7f}, !- Handle
  {fdc8cd57-fa54-457f-8696-00d6c35d38cb}, !- Source Object
  11,                                     !- Outlet Port
  {a4cf0b8b-cd4b-4fa1-9239-3f3324c399de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a5d6c82-2697-4502-8095-c8635b9a387c}, !- Handle
  {fdc8cd57-fa54-457f-8696-00d6c35d38cb}; !- HVAC Component

OS:PortList,
  {8e72acae-47d6-40bb-9859-6322c70fa940}, !- Handle
  {fdc8cd57-fa54-457f-8696-00d6c35d38cb}, !- HVAC Component
  {dfe3d367-386c-4993-b34d-79fbd772e555}; !- Port 1

OS:PortList,
  {afd41c5a-1e13-457f-aae9-614eca906c58}, !- Handle
  {fdc8cd57-fa54-457f-8696-00d6c35d38cb}; !- HVAC Component

OS:Sizing:Zone,
  {a98cc670-dd70-4ab9-8a7f-848cffa0869a}, !- Handle
  {fdc8cd57-fa54-457f-8696-00d6c35d38cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0c8b8fcf-377a-4237-98fb-0b6f9ba6104e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {fdc8cd57-fa54-457f-8696-00d6c35d38cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba358815-5ab5-47c0-b79f-aa4d40bd99dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {1e60e1f0-cf65-4e66-9931-b6ff85068755}, !- Handle
  Rendering Color 27,                     !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Fan:ZoneExhaust,
  {ba358815-5ab5-47c0-b79f-aa4d40bd99dc}, !- Handle
  Zone Exhaust Fan,                       !- Name
  ,                                       !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  ,                                       !- Maximum Flow Rate {m3/s}
  {271f24c0-15a1-4501-aa4c-f23773e21d20}, !- Air Inlet Node Name
  {ac51a234-353a-4d86-a437-dedc087dffbf}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  ;                                       !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {67951bed-5de0-4563-b747-c2d45af15160}, !- Handle
  Node 4,                                 !- Name
  {dfe3d367-386c-4993-b34d-79fbd772e555}, !- Inlet Port
  {271f24c0-15a1-4501-aa4c-f23773e21d20}; !- Outlet Port

OS:Connection,
  {dfe3d367-386c-4993-b34d-79fbd772e555}, !- Handle
  {8e72acae-47d6-40bb-9859-6322c70fa940}, !- Source Object
  2,                                      !- Outlet Port
  {67951bed-5de0-4563-b747-c2d45af15160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271f24c0-15a1-4501-aa4c-f23773e21d20}, !- Handle
  {67951bed-5de0-4563-b747-c2d45af15160}, !- Source Object
  3,                                      !- Outlet Port
  {ba358815-5ab5-47c0-b79f-aa4d40bd99dc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4464dce4-8644-471d-b50a-ab7f275bcb85}, !- Handle
  Node 5,                                 !- Name
  {ac51a234-353a-4d86-a437-dedc087dffbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac51a234-353a-4d86-a437-dedc087dffbf}, !- Handle
  {ba358815-5ab5-47c0-b79f-aa4d40bd99dc}, !- Source Object
  7,                                      !- Outlet Port
  {4464dce4-8644-471d-b50a-ab7f275bcb85}, !- Target Object
  2;                                      !- Inlet Port

OS:Output:Variable,
  {0e126ee2-4de4-4ea0-bee4-ff003e6eea22}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e3bd011e-0e13-4b42-b8a7-9b185bc3f34b}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {40f02a75-bc03-4b4b-a3dc-a02bdc23d379}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:People:Definition,
  {8767cc4b-9170-481b-bb7f-da72fd1331f8}, !- Handle
  People Bedroom Definition,              !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.08,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People:Definition,
  {7a2632a1-7bc3-4f5d-acd1-6ac5e31bf621}, !- Handle
  People LivingRoom Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.16,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People:Definition,
  {89b8841e-e3fb-4766-aaff-510a53d9e623}, !- Handle
  People Bath Definition,                 !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People:Definition,
  {c618810a-f726-4f56-b9c2-9ea54d5937ae}, !- Handle
  People Cafe Definition,                 !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:Lights:Definition,
  {3f1c5561-abf7-4150-9807-38ec83a8b0c0}, !- Handle
  LivingRoom General lighting Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights:Definition,
  {e6222edf-1dac-4a81-a4ae-d9b0f9aabc6f}, !- Handle
  Bedroom General lighting Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights:Definition,
  {787bee1a-4edc-441e-a95e-0f6da44689b2}, !- Handle
  Bath General lighting Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights:Definition,
  {ace99018-505e-4c04-87da-aade14e782b7}, !- Handle
  Cafe General lighting Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:OtherEquipment:Definition,
  {0fc3bea8-7223-4349-9500-df6d27bc11a9}, !- Handle
  Bedroom Miscellaneous gain Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment:Definition,
  {68cc0ce6-d3c7-4076-aa5c-0b3d40b91240}, !- Handle
  LivingRoom Miscellaneous gain Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment:Definition,
  {5274d95f-8723-4f5c-9ee6-74a08c2e8ac0}, !- Handle
  Cafe Miscellaneous gain Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Material,
  {5d9ec837-dc22-44f3-80c7-16527d5c18a7}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  ,                                       !- Solar Absorptance
  ;                                       !- Visible Absorptance

OS:StandardsInformation:Material,
  {b16a2890-5f09-4959-a5b0-9cc6e45a7258}, !- Handle
  {5d9ec837-dc22-44f3-80c7-16527d5c18a7}; !- Material Name

OS:Material,
  {e05cfdac-9a0b-4a27-ac1b-2c78c4d9f921}, !- Handle
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {ae60eadf-d2c6-401e-9c04-3281b673abc6}, !- Handle
  {e05cfdac-9a0b-4a27-ac1b-2c78c4d9f921}; !- Material Name

OS:Material,
  {f96d1f94-2f97-4797-ae68-94ed7adaef0a}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {fd99fbfc-8905-4c60-8db9-01c30ad7a8d3}, !- Handle
  {f96d1f94-2f97-4797-ae68-94ed7adaef0a}; !- Material Name

OS:Material,
  {c98a4c15-a32b-4066-94a1-f6902f919757}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {5f4cd683-f7e8-4571-a77f-033d9e8b3c27}, !- Handle
  {c98a4c15-a32b-4066-94a1-f6902f919757}; !- Material Name

OS:Material:NoMass,
  {d7f95587-9422-40cd-ad48-d028eab18fed}, !- Handle
  Clay tile hollow 100mm,                 !- Name
  MediumSmooth,                           !- Roughness
  0.2;                                    !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {82cfe962-be8d-4ac8-a3b6-c740f223431c}, !- Handle
  {d7f95587-9422-40cd-ad48-d028eab18fed}; !- Material Name

OS:Material,
  {049b6e5b-7d56-482b-9084-e4c4ebfe4abd}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {fd4d58c3-ab77-4bf5-8f39-f2806272b041}, !- Handle
  {049b6e5b-7d56-482b-9084-e4c4ebfe4abd}; !- Material Name

OS:Material:NoMass,
  {1dd09e21-d57d-48c9-9ac5-c8a42bec31f2}, !- Handle
  F05 Wall air space resistance,          !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a32b1dbc-8975-4493-8226-2bceb955c7f0}, !- Handle
  {1dd09e21-d57d-48c9-9ac5-c8a42bec31f2}; !- Material Name

OS:Construction,
  {3e1a17ec-69b6-4f8b-ba41-465cc40c9059}, !- Handle
  Sgl Clr 6mm,                            !- Name
  {b952ab7a-2c0b-4a1e-862f-3c1cb4fcdf66}, !- Surface Rendering Name
  {b090d224-7924-4c23-b20c-7d39ff2f2b4a}; !- Layer 1

OS:StandardsInformation:Construction,
  {45949741-b5b9-4049-860d-9aec697e70ac}, !- Handle
  {3e1a17ec-69b6-4f8b-ba41-465cc40c9059}; !- Construction Name

OS:WindowMaterial:Glazing,
  {b090d224-7924-4c23-b20c-7d39ff2f2b4a}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:StandardsInformation:Material,
  {4709bc49-f256-4153-87ed-fcd803c3422c}, !- Handle
  {b090d224-7924-4c23-b20c-7d39ff2f2b4a}; !- Material Name

OS:WindowMaterial:Glazing,
  {d41cf44d-c4fe-4ce2-b999-07e3674f6ac0}, !- Handle
  BRONZE 6MM,                             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.482,                                  !- Solar Transmittance at Normal Incidence
  0.054,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.054,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.534,                                  !- Visible Transmittance at Normal Incidence
  0.057,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.057,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:StandardsInformation:Material,
  {c47ea055-ed78-45de-b389-7e05caf68846}, !- Handle
  {d41cf44d-c4fe-4ce2-b999-07e3674f6ac0}; !- Material Name

OS:Construction,
  {ceaa53ee-2ee1-4648-85cd-4b913d3add50}, !- Handle
  Sgl Bronze 6mm,                         !- Name
  {b952ab7a-2c0b-4a1e-862f-3c1cb4fcdf66}, !- Surface Rendering Name
  {d41cf44d-c4fe-4ce2-b999-07e3674f6ac0}; !- Layer 1

OS:StandardsInformation:Construction,
  {e527af1c-af5b-4810-8dd7-3ae1b84d3d8d}, !- Handle
  {ceaa53ee-2ee1-4648-85cd-4b913d3add50}; !- Construction Name

